URL: https://www.igsa.com.mx/wp-content/uploads/CATALOGO-PLANTAS-ELECTRICAS-2026pdf.pdf
Accessed: 2026-11-14

IGSA

PLANTAS ELÉCTRICAS / GENSETS

Catálogo de productos y servicios / Products and services brochure
El respaldo de una gran compañía

La experiencia, nuestros profesionales y      un

crecimiento 100% orgánico, han sido la clave  de

nuestro liderazgo.

The support of a grat company

Field experience, a professional team, and a 100%

organic growth, have been the key to our leadership.
Grupo Industrial IGSA

IGSA Industrial Group

¿Quiénes somos?

Somos            una      firma  de        ingeniería

especializada en diseño y construcción

sustentable, operación y mantenimiento

de infraestructura y respaldo de energía,

salvaguardando               la  plenitud  de   tu

operación.

Somos pioneros en la manufactura de

plantas eléctricas, líderes en el ramo de

centrales de cogeneración de energía y

expertos en infraestructura para el

respaldo de la información.

Contamos con más de 55 años de

experiencia, cobertura en 15 países y una

red de más de 50 distribuidores a nivel

nacional e internacional.

Propuesta de valor

Diseñamos             soluciones       integrales,

manejando productos y servicios de

vanguardia garantizando la continuidad                  experts in backup for IT infrastructure.

de tu operación, disminuyendo riesgos                   We have over 55 years of experience,

y aumentando la rentabilidad de tu                      covering 15 countries and a network of

negocio.                                                over 50 distributors, across the nation

                                                        and worldwide.

¿Por qué trabajar con                                   Value Proposal

IGSA?                                                   We design comprehensive solutions,

Contamos con las herramientas para                      working with avant-garde products

la continuidad de tu negocio, así                       and services, ensuring, the continuity of

como las últimas tecnologías. En IGSA                   your operation, reducing the risks and

identificamos             y      cuantificamos  los     increasing your business profitability.

posibles riesgos y oportunidades de tu

empresa; contamos con las soluciones

para contrarrestar los daños y proteger                 Why Work with IGSA?

tu negocio. Nuestra capacidad global,                   We have the tools and the latest

experiencia, talento inigualable y servicio             technologies    for  the  continuity       of

único nos permite entregar a cada uno                   your business. At IGSA, we identify

de nuestros clientes soluciones únicas e                and quantify the possible risks and

integrales.                                             opportunities of your company. We have

                                                        the solutions to counteract the damages

Who are We?                                             and to protect your business. Our global

We   are         an       engineering      company,     capacity,  experience,    incomparable

specialized           in     sustainable   design       talent and unique service, allows us

and              construction,    infrastructure,       to deliver unique and comprehensive

operation, maintenance, and power                       solutions to each of our clients.

backup,          protecting       your          entire

operation. We are pioneers in the

manufacturing                of  gensets,  leaders

in power cogeneration stations, and

www.igsa.com.mx                                                                                    3
   Nuestras Unidades de Negocio

                                            Our Bussiness Units

   Plantas Eléctricas / Gensets

   División especializada en la producción y comercialización de plantas eléctricas,

   con capacidad de 20 a 3300 kW. / This branch specializes in the production and

   commercialization of gensets with capacities ranging from 20 to 3300 kW.

   Energía y Cogeneración /

   Energy and Cogeneration

   División especializada en proyectos de generación y cogeneración eficiente. Proveemos

   a nuestros clientes un suministro confiable, resolviendo cualquier proceso crítico de

   energía. / This branch is specialized in efficient energy generation and cogeneration

   projects, which allows our clients reduce their global electricity and thermal power

   expenses (steam, drying, refrigeration, and pressurized water).

   Apoyo a Cómputo y Telecomunicaciones /

   IT and Telecomm Support

   División especializada en diseño y ejecución de proyectos integrales.

   Venta de equipos, instalación, servicio, operación, obra civil, mantenimiento e

   infraestructura para redes de Telecomunicaciones, Centros de Datos, Entornos

   Comerciales e Industriales. / This branch specializes in the design and execution of

   projects, including: equipment sale, installation, service, operation, construction,

   maintenance and infrastructure for: Telecommunication Networks, Data Centers,

   Commercial and Industrial Environments.

   EIS (Energy Industrial Solutions)

   Es una solución integral que garantiza la disponibilidad energética permanente y sin

   perturbaciones eléctricas, asegurando en todo momento la operación de líneas de

   producción. - IGSA-BESS es el más moderno sistema de almacenamiento eléctrico

   para Peak Shaving y transferencia de carga, proporcionando eficiencia energética

   estratégica e integral. / It is a comprehensive solution that guarantees permanent

   energy availability and without electrical disturbances, ensuring the operation

   of production lines at all times. - IGSA-BESS is the most modern electrical storage

   system for Peak Shaving and load transfer, providing strategic and comprehensive

                                            energy efficiency.

4                                           www.igsa.com.mx
Plantas Eléctricas

Gensets

Plantas eléctricas

División especializada en la producción y comercialización

de plantas eléctricas a diésel y gas, con capacidad de 20 a

3300 kW.

Ensamblamos con las marcas de más alta calidad en el

mercado. Nos especializamos en el diseño, instalación y

mantenimiento de plantas eléctricas.

Contamos con presencia en toda la República Mexicana,

Estados Unidos, Canadá y LATAM.

Propuesta de valor

Asegurar la operación continua y seguridad de tu negocio

evitando pérdidas económicas.

Fabricamos todos nuestros equipos, lo que nos permite

garantizar su rendimiento máximo, prolongar la vida

útil de los componentes, ayudando a reducir los costos

operativos de nuestros clientes.

Nuestra planta en Lerma - Estado de México, cuenta con

2,400 m2 adicionales de piso de producción además de

las tecnologías más innovadoras y un riguroso control de

calidad para ensamblar más de 3,500 equipos al año.

Contamos con personal certificado para garantizar la

operación de las plantas eléctricas a través de nuestros

servicios post venta, somos expertos en la protección de

la carga eléctrica para la continuidad de tus operaciones.   Gensets

                                                             This branch specializes in the production and

                                                             commercialization of gensets, with capacities between

                                                             20 to 3300 kW.

                                                             We assemble with the highest-quality brands. We

                                                             specialize in the installation, maintenance and service of

                                                             gensets.

                                                             We are present in Mexico, the USA, Canada and LATAM.

                                                             Value Proposal

                                                             Ensure the continuous operation, as well as your business

                                                             safety, avoiding economic losses.

                                                             We assemble our equipment, which allow us to ensure

                                                             the maximum performance, extend the useful life of the

                                                             components, helping reduce the operational costs of our

                                                             clients.

                                                             Our factory in Lerma – Mexico, has the most innovative

                                                             technologies and a very strict quality control. We have the

                                                             capability to assemble over 3,500 pieces of equipment

                                                             every year.

                                                             We have qualified staff to perform maintenance services,

                                                             as well as the operation of the gensets.

          www.igsa.com.mx                                                                                                 5
                                                                                                           Plantas Eléctricas

                                                                                                                                                          Gensets

                                                                                                             20kW - 3300kw

                                                                    DIMENSIONES EQUIPO ABIERTO               DIMENSIONES EQUIPO CON CASETA                CONSUMO   STAMFORD

          CAPACIDAD  MODELO              MODELO DE     LARGO            ANCHO    ALTO           PESO         LARGO   ANCHO           ALTO          PESO   100% ESP  MODELO

          (Kw)                           MOTOR                                                  SECO (kg)                                   SECO (kg)               GENERADOR

          20         GSIG00020           4M06G25/6     1726             974      1250           1036         2203    989             1416          1405   8.5       S0L2-M1

          30         GSIG00030           4M06G33/6     1726             974      1250           1036         2203    989             1416          1405   10.3      S1L2-J1

          40         GSIG00040           4M06G41/6     1865             971      1321           1097         2534    986             1520          1493   12.4      S1L2-N

          50         GSIG00050           4M06G55/6     1865             971      1321           1097         2534    986             1520          1493   15.8      S1L2-R

          60         GSIG00060           4M10G83/6     2270             1006     1420           1435         3015    1021            1744          1875   24.54     S1L2-Y

          80         GSIG00080           4M10G83/6     2270             1006     1420           1452         3015    1021            1744          1892   24.54     UCI224G1

          100        GSIG00100           4M10G100/6    2270             1006     1420           1551         3015    1021            1744          1991   28.65     UCI274C

          125        GSIG00125           6M11G135/6    2487             1130     1600           2073         3401    1145            1940          2434   37.5      UCI274E

          150        GSIG00150           6M11G160/6    2487             1130     1600           2112         3401    1145            1940          2662   43.9      UCI274F

          175        GSIG00175           6M11G176/6    2487             1130     1600           2170         3401    1145            1940          2720   48.6      UCI274G

          200        GSIG00200           6M16G200/6    2950             1430     1696           3091         3841    1434            2212          3806   56.5      UCI274H

          250        GSIG00250           6M16G250/6    2950             1430     1696           3186         3841    1434            2212          3901   70.1      UCDI274K

          300        GSIG00300           6M16G308/6    2950             1430     1696           3474         3841    1434            2212          4189   88.9      S4L1D-D

          350        GSIG00350           6M21G330/6    3413             1316     1754           3657         4600    1650            2453          4647   90.9      S4L1D-E

          400        GSIG00400           6M21G390/6    3413             1316     1754           3657         4600    1650            2453          4647   110.2     S4L1D-F

          500        GSIG00500           6M26G500/6    3950             1660     2450           4680         5100    2010            2557          5604   139.9     HCI534D

          600        GSIG00600           6M33G600/6    3950             1660     2450           5995         5100    2010            2557          7205   168.8     HCI534E

          750        GSIG00750           12M26G704/6   4400             2150     2599           8455         5533    2204            2556          11237  194.9     S6L1D-C4

          800        GSIG00800           12M26G800/6   4400             2150     2426           8455         5533    2204            2556          11237  225.9     S6L1D-C4

          1000       GSIG01000           12M26G1000/6  4400             2150     2426           8667         5533    2204            2556          11453  290.1     S6L1D-E4

          1250       GSIG01250           12M33G1300/6  5155             2300     2622           11562        6200    2430            2700          14745  359.3     S6L1D-G4

          1500       GSIG01500           16M33G1500/6  TBD              TBD      TBD            TBD          6533    2424            3308          TBD    402.1     S7L1D-C

          1750       GSIG01750           16M33G1750/6  TBD              TBD      TBD            TBD          6533    2424            3308          TBD    496.5     S7L1D-F

          2000       GSIG02000           12M55G2000/6  TBD              TBD      TBD            TBD          9000    2700            3757          14745  501.8     S7L1D-G

          2200       GSIG02250           12M55G2250/6  TBD              TBD      TBD            TBD          ESP     ESP             ESP           TBD    548.8     S7L1D-J

          2500       GSIG02500           12M55G2500/6  TBD              TBD      TDB            N/D          ESP     ESP             ESP           TBD    653.6     S7L1D-J

          2640       GSIG064005          16M55G2640/6  *8001            *3003    *3630          TBD          *10700  *3400           *4000         TBD    706.4     S7L1D-K

          2750       GSIG02750S          16M55G2800/6  *8001            *3003    *3630          TBD          *10700  *3400           *4000         TBD    749       S7L1D-K

          3000       GSIG03000           16M55G3000/6  TBD              TBD      TBD            TBD          TBD     TBD             TBD           TBD    801       S9L1D-D

          3300       GSIG03300           16M55G3300/6  TBD              TBD      TBD            TBD          TBD     TBD             TBD           TBD    890.1     S9L1D-E

Material  y especificaciones sujetos  a  cambios sin previo aviso.  El  sistema  internacional  de unidades  (SI) se emplea en esta  publicación.

6                                                                                                                                    www.igsa.com.mx
                                                                                                       Plantas Eléctricas

                                                                                                                                                    Gensets

800kW - 2000kW

                                                        DIMENSIONES  EQUIPO  ABIERTO                         DIMENSIONES EQUIPO CON  CASETA         CONSUMO   STAMFORD

          CAPACIDAD  MODELO      MODELO DE       LARGO  ANCHO        ALTO    PESO SECO                       LARGO  ANCHO  ALTO      PESO SECO      100% ESP  MODELO

          (Kw)                   MOTOR                                       (kg)                                                            (kg)             GENERADOR

          800        GSMIT00800  S12A2-Y1PTA-1   4400   2150         2511    7450                            5533   2204   2559              11474  235.4     S6L1D-C4

          1000       GSMIT01000  S12H-Y1PTA-3    4400   2150         2760    10117                           5533   2204   2559              12321  283.4     S6L1D-E4

          1250       GSMIT01250  S12R-Y1PTA-2    4400   2150         2753    11739                           6200   2430   3050              15731  354.2     S6L1D-G4

          1600       GSMIT01600  S16R-Y1PTA-2    5155   2300         3048    14092                           6533   2424   3308              19650  437.9     PI734ED

          2000       GSIMIT2000  S16R-Y1PTAA2-1  TBD    TBD          TBD     TBD                             8000   2800   3829              21894  509       S7L1D-G

Material  y especificaciones sujetos a cambios sin previo aviso. El sistema internacional de unidades  (SI)  se emplea en esta publicación.

                     www.igsa.com.mx                                                                                                                                     7
Plantas Eléctricas

Gensets

             100kW - 600kW

                                                             DIMENSIONES   EQUIPO ABIERTO                 DIMENSIONES EQUIPO CON  CASETA                  CONSUMO   STAMFORD

             CAPACIDAD  MODELO           MODELO DE           LARGO  ANCHO  ALTO  PESO                     LARGO  ANCHO  ALTO                   PESO       100% ESP  MODELO

             (Kw)                        MOTOR                                   SECO (kg)                                                     SECO (kg)            GENERADOR

             77         GSVO10077        TD520GE             2270   1006   1420  1380                     3015   1021   1744                   1821       22.5      UCI224G-1

             80         GSVO10080        TD520GE             2270   1006   1420  1409                     3015   1021   1744                   1849       22.5      UCI224G-1

             95         GSVO20095        TAD531GE            2270   1006   1420  1409                     3015   1021   1744                   1849       28.5      UCI274C

             115        GSVO20115        TAD532GE            2270   1006   1420  1728                     3015   1021   1744                   2221       36.0      UCI274E

             140        GSVO20140        TAD731GE            2487   1130   1600  2083                     3401   1145   1940                   2633       41.6      UCI274F

             180        GSVO20180        TAD732GE            2487   1130   1600  2166                     3401   1145   1940                   2716       52.8      UCI274H

             200        GSVO20200        TAD733GE            2950   1430   1696  2948                     3841   1434   2212                   3663       60.3      UCI274H

             225        GSVO30225        TAD753GE            2950   1430   1696  3043                     3841   1434   2212                   3758       56.5      UCDI274K

             250        GSVO20250        TAD940GE            2950   1430   1696  3330                     3841   1434   2212                   4045       70.6      UCDI274K

             300        GSVO20300        TAD941GE            2950   1430   1696  4274                     3841   1434   2212                   5264       83.8      S4L1D-D

             360        GSVO20360        TAD1343GE           3413   1316   1754  4274                     4600   1650   2453                   5264       96.0      S4L1D-F

             400        GSVO20400        TAD1344GE           3413   1316   1754  4274                     4600   1650   2453                   5264       106.7     S4L1D-F

             450        GSVO20450        TAD1640GE           3950   1660   2450  5313                     5100   2010   2557                   6523       119.7     HCI534D

             500        GSVO20500        TAD1641GE           3950   1660   2450  5313                     5100   2010   2557                   6523       139.6     HCI534D

             550        GSVO20550        TAD1642GE           3950   1660   2450  5698                     5100   2010   2557                   6908       150.6     HCI534E

             600        GSVO20600        TWD1643GE           3950   1660   2450  5698                     5100   2010   2557                   6908       161.76    HCI534E

Material  y  especificaciones sujetos a  cambios sin previo  aviso. El sistema internacional de unidades  (SI) se emplea en esta publicación.

8                                                                                                                       www.igsa.com.mx
                Panel de Control ATS y Equipos de

                                                                                         Sincronía

ATS Control Panel and Synchronizing Equipment

Paneles de control                                                                                  Control Panel

•  Cumplen      con  las      necesidades  de  gestión,        •  They meet all the management, optimization and

   optimización y control vía remota de sus sistemas              remote control needs for the power generation

   de generación de energía.                                      systems standard.

•  Controles estándar DeepSea 4520, 7320                       •  DeepSea Control Panels – 4520, 7320.

•  Nos adaptamos a las necesidades específicas de              •  We adapt to our client’s specific needs and the needs

   cada cliente y de los diferentes tipos de transferencia        of the different types of transfer and parallelism.

   y paralelismo.                                                                            DSE7320 Control

Control DSE7320                                                      •               Run control and network failure

•  Módulo de control de arranque                                                     module.

   y fallo de red.                                                   •               It allows to identify the engine

•  Permite identificar el estado                                                     status, failures and information

   del motor,fallas e información                                                    through its LCD display.

   a través de su pantalla LCD.                                      •               It      allows   to   visualize   the

•  Permiten visualizar la situación                                                  operational        situation,     failure

   operativa, condiciones de falla,                                                  conditions, as well as booting

   así como iniciar o detener                                                        or       stopping     the      engines

   automáticamente los motores.                                                      automatically.

Características                                                                                            Features

Salidas y entradas digitales                                                         •       Configurable digital inputs

configurables.                                                                               and outputs.

•  Alarmas y temporizadores                                                          •       Configurable alarms and

   configurables.                                                                            timers.

•  Idiomas de visualización                                                          •       Configurable visualization

   configurables.                                                                            languages.

Opciones de                                                                                   Synchronization

sincronía y                                                                                   and Monitoring

monitoreo                                                                                                   Options

•  Sincronía de 1 o varias                                                           •       Synchronizing      one      or

   acometidas con las plantas                                                                several connections with

   eléctricas.                                                                               the gensets.

•  GSM, SMMP.                                                                        •       GSM, SMMP.

Opcionales                                                                                                 Optional

•  Arranque vía SMS, conectividad                                 •                  Booting  through       SMS,       USB

   USB.                                                                              connectivity.

•  Comunicación RS232, RS485 y                                    •                  RS232,   RS485        and      Ethernet

   Ethernet                                                                          communication.

•  Expansión DSENet ® compatible.                                 •                  Compatible DSENet® expansion.

•  Modbus RTU / TCP.                                              •                  RTU / TCP Modbus.

•  Controles para sincronía 8610,                                 •                  Sync Controls: 8610, 8620, 8660.

   8620 y 8660.

ATS (Automatic Transfer Switch)                             ATS (Automatic Transfer Switch)

•  Trabajamos con las siguientes marcas: IGSA, ABB,         •     We work with the following brands: IGSA, ABB, ASCO,

   ASCO, Thomson Technology (TTI).                                Thomson Technology (TTI).

                    www.igsa.com.mx                                                                                      9
Cabinas, Contenedores                                   y  Remolques

Booths and Containers

Cabinas acústicas

•   Fabricadas con lámina de acero al

    carbón, aluminio y acero inoxidable.

•   Material acústico de poliuretano con vinil

    2” de espesor, nivel de reducción crítico.

•   Zonas de acceso y expulsión de aire para

    evitar acumulación de gases.

•   Sistema   de      drenado    que     evita   la

    acumulación de líquidos.

•   Pintura electroestática, para aumentar la

    vida útil del equipo.

Acoustic Enclosures

•   Produced with carbon steel, aluminum

    and stainless steel.

•   2” polyurethane acoustic material, critical

    reduction level.

•   Air access and expulsion zones to avoid

    gas accumulation.

•   Draining  system       that  avoids   liquids

    accumulation.

•   Electrostatic painting, which increases          Contenedores

    the equipment useful life.

                                                     •  Diseñados y fabricados a la medida por IGSA.

                                                     •  Medidas estándar desde 20 hasta 40 pies y

                                                        especiales.

                                                     •  Tanque base para diésel.

                                                     •  Cableado oculto y protegido.

                                                     •  Sistema de verificación de nivel de combustible.

                                                     •  Desarrollo de aplicaciones especiales tales

                                                        como:

                                                        - Aire acondicionado.

                                                        - Sistema de detección y extinción de incendios.

                                                        - Cabina separada para operador

                                                        Acoustic Containers

                                                     •  Designed and customized by IGSA.

                                                     •  ISO measures, from 20 to 40 feet.

                                                     •  Diesel base tank.

                                                     •  Hidden and protected system cabling.

                                                     •  Fuel level verification system.

                                                     •  Development of special applications, such     as:

                                                        - Air conditioning.

                                                        - Fire detection and extinction system.

                                                        - Separate area for the operator / optional.

10                                                                   www.igsa.com.mx
Remolques

•  Especialmente diseñados de acuerdo al peso y medidas del equipo.

•  Facilitan la transportación y manipulación de las plantas.

•  Cumplen con las normas para circulación y transportación

Trailers

•  Specially designed according to the weight and height of the equipment.

•  For easy transportation and handling of the gensets.

•  They meet the standard rules for traffic and transportation standards.

Ventajas                                                             CABINAS Y CONTENEDORES

•  Reducen considerablemente los niveles de ruido.

•  Protegen las plantas eléctricas de la intemperie.            CAPACIDAD   NIVEL DE RUIDO                                                         DISTANCIA

•  Evitan la construcción de un sitio especial              de  KW                                                                        db (A)   Mts

   colocación para la planta eléctrica.                         20 - 30                                                                   64 - 66  7

•  Minimizan el riesgo de accidentes.

•  Facilitan la transportación de la planta eléctrica.          40 - 60                                                                   65 - 68  7

•  Cumplen con normas locales e internacionales.                80 - 125                                                                  66 - 70  7

                                                                150 - 200                                                                 68 - 72  7

Advantages                                                      250 - 300                                                                 70 - 74  7

•  They reduce considerably the noise levels.                   350 - 400                                                                 73 - 76  7

•  Protect the gensets from atmospheric conditions.             450 - 600                                                                 76 - 79  7

•  Avoid the construction of a special spot to install the      800                                                                       80 - 82  7

   gensets.                                                     1000                                                                      80 - 83  7

•  Minimize the accident risks.                                 1600                                                                      82 - 84  7

•  For easy transportation of the gensets.

•  They meet the domestic and international standards.          2500                                                                      84 - 86  7

                                                                3000                                                                      84-86    7

Material y especificaciones sujetos a cambios sin previo aviso. El sistema internacional de unidades (SI) se emplea en esta publicación.

             www.igsa.com.mx                                                                                                                                  11
Servicios

Ofrecemos servicio y soporte las 24 horas los 365 días del año a través de

nuestro centro de atención a clientes.

El tiempo de respuesta de atención que brindamos es de máximo 3 horas para

la CDMX y 5 horas al interior de la República. Los cuáles serán atendidos por un

servicio altamente profesional que asegurará la confiabilidad de los mismos.

Ofrecemos servicio de mantenimiento a las plantas eléctricas para asegurar el

óptimo funcionamiento de las mismas y prolongar su tiempo de vida.

Es recomendable un servicio al menos cada 3 meses a sus equipos.

Tenemos los siguientes servicios:

•   Pólizas de mantenimiento.

•   Mantenimiento preventivo, predictivo   y  correctivo.

•   Revisión y diagnóstico de falla.

•   Venta de refacciones.

Services

We offer uninterrupted 24/7 service and support through our customer service

center. The support response time we provide is 3 hours maximum until we

get to the place where the equipment is in Mexico City, and up to 5 hours

within the country. The equipment will be checked by our professional service

staff that will ensure it’s reliability.

We offer maintenance of the gensets to ensure their optimal operation and to

extend their useful life time. We recommend checking the equipment every 3

months for a better performance.

We  have the following services:

•   Maintenance Policies.

•   Preventive, Predictive and Corrective  Maintenance.

•   Failure Checking and Diagnose.

•   Spare Parts Sale.

                                                                  Servicio de Atención a Clientes /

                                                                                  Customer Service (SAC)

                                                                                  Teléfonos/Phones

                                                                                  (+52) 55 5626 5366

                                                                                  800 800 (IGSA) 4472

                                                                                  atencion.cliente@igsa.com.mx

12                                                                                www.igsa.com.mx
                                   Presencia y Certificaciones

                                              Presence and Certifications

Nuestra presencia nacional e internacional

Contamos con presencia en 15 países, una red con más de 50 distribuidores,  los  mejores  socios      de    negocio   y  más  de

1000 empleados.

•  Ciudad de México / Mexico City

•  Oficinas corporativas / Headquarters

   •  Planta de ensamble / Assembly Plant

•  Oficinas en Laredo, TX / US Office

Our National and International Presence

We have presence in 15 countries, a network of more than 50 distributors, the best business partners, and over 1000

employees.

                     2

                                                                                          1.          México

                                                                                          2.          Canadá

                                                                                          3.          Caribe

                                                                                          4.          Colombia

            9                                                                             5.          Costa Rica

                                                                                          6.          Cuba

                                                                                          7.          Ecuador

                                              6                                           8.          El Salvador

                                       1                                                  9.          Estados Unidos

                                                 3   16                                   10.         Guatemala

                                          11                        15                    11.         Honduras

                 10     8                     13                                          12.         Nicaragua

                                                            12                            13.         Panamá

                           5                      4                     17                14.         Perú

                                                                                          15.         Puerto Rico

                              7                                                           16.         República Dominicana

                                                                                          17.         Venezuela

                                   14

Ventas internacionales / International Sales

+1 956 319 0640

Nuestras certificaciones / Certifications

Contamos con estrictas normas de calidad en productos y servicios.

We have strict quality standards in products and services.

Garantizamos la continuidad del servicio

El Plan de Continuidad de Negocio garantiza a nuestros clientes el servicio que les prestamos aunque surja               alguna

eventualidad, catástrofe o percance. Ventaja competitiva y gran tranquilidad para nuestros clientes.

Guaranteed Continuity of Service

The Business Continuity of service guarantees to the customers the service even in case of any eventuality.

Competitive advantage and reliability for our customers.

                 www.igsa.com.mx                                                                                              13

