URL: https://innio.com/images/medias/files/161/ijb_ets_t2_a4_en_2025_screen_ijb-125002-en.pdf
Accessed: 2026-11-14

JENBACHER TYPE 2

Continuous development for more

than 40 years

Introduced in 1976 and continuously improved, the Jenbacher Type 2

engine offers extremely high efficiency in the 250 to 360 kW power range.

Its robust design and stationary engine concept result in excellent com-

ponent durability and a service life of 80,000 operating hours before the

first major overhaul. Enhanced components and a proven control and

monitoring concept give this engine outstanding reliability.

Reference installations

J208—Abwasserverband Obere Iller, Germany

                    Every year, the Abwasserverband Obere Iller wastewater      Engine                   1 x J208

                    treatment plant cleans 13.7 million cubic meters of waste-

                    water from 11 municipalities in the Oberallgäu district.    Electrical output        290 kW

                    Since 2016, the plant has been able to cover 65% of its     Thermal output           371 kW

                    power demand and 95% of its heat demand using a

                    high-efficiency Jenbacher J208 engine.                      Energy source            Sewage gas

                                                                                Commissioning            2016

J208—Biogas  plant  in Schlitters, Austria

                    A single J208 engine at the combined heat and power         Engine                   1 x J208

                    (CHP) station in Schlitters annually transforms about

                    12,000 tons of leftover food and biowaste into electricity  Electrical output        350 kW

                    and heat. The residual digested biowaste then is com-       Thermal output           370 kW

                    pressed into compost or turned into liquid manure to

                    fertilize agricultural fields in the region.                Energy source            Biogas

                                                                                Commissioning            2015

J208—ARA  Pustertal, Italy

                    ARA Pustertal’s plant Tobl treats the wastewater of about   Engines                  3 x J208

                    158,000 people in the Pflarenz/Tobl region of St. Lorenzen

                    annually. In 2022, more than 2.15 million cubic meters      Electrical output        991 kW

                    of sewage gas was produced and used to power three          Thermal output           669 kW

                    Jenbacher J208 combined heat and power (CHP) units—

                    meeting 83% of the plant’s annual electricity demand.       Energy source            Sewage gas

                    Exhaust gas heat also is put to use to dry sewage sludge

                    at the plant.                                               Commissioning      2016, 2018, 2019

J208—Endress+Hauser Maulburg II, Germany

                    In Maulburg, two Jenbacher gensets with a total of          Engines            1  x  J208, 1 x J412

                    1,145 kWel supply the Endress+Hauser SE+Co. KG plant.

                    After the first Jenbacher genset with 845 kWel went         Electrical output        1,145 kW

                    into operation in 2014, the Jenbacher J208 genset was       Thermal output           1,261 kW

                    installed in 2020. The Jenbacher CHP solution reliably

                    supplies the company site with electricity and heat.        Energy source            Pipeline gas

                                                                                Commissioning            2014, 2020
Technical       data

Configuration                                                                         In line                                                          Dimensions l x w x h (mm)

Bore (mm)                                                                                   135   Generator set                                                 4,250 x 1,600 x 2,450

Stroke (mm)                                                                                 145   Cogeneration system                                           4,500 x 1,900 x 2,450

Displacement      / cylinder  (lit)                                                   2.08        Container1 40-foot                                   12,200 x 2,500 x 2,600 – 5,000

Speed (rpm)                                                       1,500 (50 Hz)                                                                                 Weights empty (kg)

                                                                  1,800 (60 Hz)                   Generator set                                                              4,900

Mean piston speed (m/s)                                       7.3 (1,500 1 / min)                 Cogeneration system                                                        5,600

                                                              8.7 (1,800 1 / min)

                                               Generator set, cogeneration

Scope of supply                                         system, generator set /

                                                        cogeneration in container

Applicable gas types                      Natural gas, flare gas, propane,

                                          biogas, landfill gas, sewage gas

Engine type                                                                           J208

No. of cylinders                                                                            8

Total displacement (lit)                                                                    16.6

Outputs and efficiencies

Natural gas                                    1,500    1/min | 50  Hz                                                                     1,800 1/min | 60 Hz

NOx<              Type        Pel (kW)2   Pth (kW)3     ηel (%)2    ηth (%)3                      ηtot (%)  Pel (kW)2          Pth (kW)3     ηel (%)2           ηth (%)3  ηtot (%)

500 mg/m3N        J208               324  371           40.8                          46.6        87.4           -                    -      -                  -         -

                  J208               361  325           41.8                          37.7        79.5           360                  366    40.5               41.2      81.7

250 mg/m3N        J208               324  383           40.2                          47.5        87.7           360                  373    39.7               41.2      80.9

                  J208               361  331           41.0                          37.7        78.7           -                    -      -                  -         -

Biogas                                         1,500    1/min | 50  Hz                                                                     1,800 1/min | 60 Hz

NOx<              Type        Pel (kW)2   Pth (kW)3     ηel (%)2    ηth (%)3                      ηtot (%)  Pel (kW)2          Pth (kW)3     ηel (%)2           ηth (%)3  ηtot (%)

500 mg/m3N        J208               361  378           40.7                          42.7        83.4           360                  441    39.1               47.9      87.0

250 mg/m3N        J208               361  391           40.0                          43.4        83.4           360                  455    38.3               48.4      86.7

1 The dimensions refer to the standard base models with horizontal exhaust silencer.

2 Technical data according to ISO 3046

3 Total heat output with a tolerance of +/- 8%, exhaust gas outlet temperature 120°C, for biogas gas outlet temperature 180°C

All data according to full load and subject to technical development and modification. Further engine versions available on request.

                  In general, “Ready for H2” Jenbacher units can be converted to operate on up to 100% hydrogen in the future.

                  Details on the cost and timeline for a future conversion may vary and need to be clarified individually.

                  Follow INNIO Group and its brands on  and

                  For more information, visit INNIO Group’s website at innio.com

                  © Copyright 2025 INNIO. Information provided is subject to change without notice.

                  INNIO, Jenbacher, Waukesha, and myplant are trademarks or registered trademarks of the INNIO Group, or one of its subsidiaries,

Contact us:       in the European Union, the United States and in other countries. For a list of INNIO Group trademarks, please click here.

jenbacher.com/    All other trademarks and company names are the property of their respective owners.

en/contact        Jenbacher is part of the INNIO Group                                                                                                                I JB-1 25 002-EN

