URL: https://www.jenbacher.com/en/gas-engines/type-4/
Accessed: 2026-11-01

Type 4 | 750kW-1500kW Gas Engines | Products | Jenbacher
Skip to content
JENBACHER is a brand of INNIO.
Visit INNIO's corporate website here .
Customer Portal
Careers
CONTACT US
ENERGY SOLUTIONS
Close ENERGY SOLUTIONS
Open ENERGY SOLUTIONS
Industries
Agriculture & Food Processing
Automotive Manufacturing
Commercial Buildings
Data Centers
Greenhouses
IPPs & Utilities
Industrial Manufacturing
Landfill Plants
Mining Industry
Oil and Gas
Steel Industry
Transportation
Wastewater Treatment
Applications
CO 2 Fertilization
Cogeneration / CHP
Fast Power & Resilience
Microgrid Solutions
Mobile & Emergency Power
Trigeneration / CCHP
Energy Sources
Biogas
Coal Mine Gas
Flare Gas
Furnace Gases
Hydrogen
Landfill Gas
Liquefied Natural Gas
Natural Gas
Sewage Gas
On-Site Power Generation
Selecting Power Generation Equipment
Containerized Solutions
PRODUCTS
Close PRODUCTS
Open PRODUCTS
Gas Engines
Jenbacher Type 2 Up to 361 kW/engine
Jenbacher Type 3 Up to 1208 kW/engine
Jenbacher Type 4 Up to 1694 kW/engine
Jenbacher Type 6 Up to 4499 kW/engine
Jenbacher Type 9 Up to 10606 kW/engine
Containerized Solutions
Genuine Spare Parts
NEW Jenbacher J420 D/E
SERVICES
Close SERVICES
Open SERVICES
Services
Maintenance
Spare Parts & Consumables
Coolants
Performance Oils
Spark Plugs
Training
Service Agreements
Upgrades
Remanufacturing
reUp Engines
Consultancy
Digital Solutions
myplant Energy Management
myplant Performance
myplant Remote Engine Operation
DIGITAL
CASE STUDIES
ABOUT
Close ABOUT
Open ABOUT
About
Jenbacher
Contact
Sustainability
Careers
INNIO Sustainability
Report
Media
Close Media
Open Media
Media
Press
Webinars
Media Center
Events
Close
Open
Search
Français
日本語
한국어
中文 (简体)
Deutsch
Italiano
Polski
Español
中文 (繁體台灣)
Portuguese
Русский
Türkçe
中文 (简体)
Contact Us
Home > Gas Engines > Jenbacher Type 4
Other Engine Types
Jenbacher Type 4
Details
Balance of Plant
Case Studies
Based on the proven design concepts of Jenbacher Type 3 and Type 6 engines, Type 4 engines are characterized by high power density and outstanding efficiency.
Enhanced control and monitoring provide easy maintenance capabilities, as well as excellent reliability and availability.
>7,000 engines delivered since 2002.
RESOURCES
Close RESOURCES
Open RESOURCES
Engine Type Sheet 4 Factsheets
View all resources
Discover models:
j412 / up to 935 kW
j416 / up to 1,249 kW
j420 / up to 1,694 kW
Genset
CHP Module
Container
Change the scope of supply by clicking on a thumbnail.
Scope of supply:
Generator Set
CHP Module
Container
* Provided technical data is for information only. Data ranges are calculated considering various gas quality levels and ambient conditions (standard or hot/tropical conditions, etc.).
Jenbacher can change the technical data unilaterally. In the case of such change, we will update the data on our pages as soon as we can.
Please reach out to our experts to get help with engines selection, obtain the technical parameters for your gas composition.
Output and efficiency at generator terminals. Energy input is according to DIN ISO 3046 and DIN 6271, respectively, with a tolerance of + 5%.
All data according to full load and subject to technical development and modification.
Based on emission values of 250 and 500 mg/Nm3 NOx at 5% O2 at dry exhaust gas.
Base for biogas and sewage gas versions: 65% CH4 / 35% CO 2 .
Base for landfill gas version: 55% CH4 / 40% CO 2 / Rest N2.
50 Hz
60 Hz
- Any Fuel Type -
Bio-, Sewage-, Landfill Gas
Coal Mine Gas
Natural Gas
Associated Petroleum Gas (Flaregas)
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,906 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 44.1 %
Thermal Efficiency
up to 50.5 %
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,544 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 43.5 %
Thermal Efficiency
up to 43.9 %
Electrical Output
up to 1,501 kW
Thermal Output
up to 1,556 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 43.4 %
Thermal Efficiency
up to 45 %
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,906 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 44.1 %
Thermal Efficiency
up to 50.5 %
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,769 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 42.5 %
Thermal Efficiency
up to 47.7 %
- Any Fuel Type -
Bio-, Sewage-, Landfill Gas
Coal Mine Gas
Natural Gas
Associated Petroleum Gas (Flaregas)
Electrical Output
up to 1,694 kW
Thermal Output
up to 1,958 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.7 %
Thermal Efficiency
up to 48.5 %
Electrical Output
up to 1,560 kW
Thermal Output
up to 1,682 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.1 %
Thermal Efficiency
up to 44.8 %
Electrical Output
up to 1,566 kW
Thermal Output
up to 1,775 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.7 %
Thermal Efficiency
up to 47.9 %
Electrical Output
up to 1,694 kW
Thermal Output
up to 1,958 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.7 %
Thermal Efficiency
up to 48.5 %
Electrical Output
up to 1,427 kW
Thermal Output
up to 1,658 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 41.6 %
Thermal Efficiency
up to 47.8 %
50 Hz
60 Hz
- Any Fuel Type -
Bio-, Sewage-, Landfill Gas
Coal Mine Gas
Natural Gas
Associated Petroleum Gas (Flaregas)
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,906 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 44.1 %
Thermal Efficiency
up to 50.5 %
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,544 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 43.5 %
Thermal Efficiency
up to 43.9 %
Electrical Output
up to 1,501 kW
Thermal Output
up to 1,556 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 43.4 %
Thermal Efficiency
up to 45 %
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,906 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 44.1 %
Thermal Efficiency
up to 50.5 %
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,769 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 42.5 %
Thermal Efficiency
up to 47.7 %
- Any Fuel Type -
Bio-, Sewage-, Landfill Gas
Coal Mine Gas
Natural Gas
Associated Petroleum Gas (Flaregas)
Electrical Output
up to 1,694 kW
Thermal Output
up to 1,958 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.7 %
Thermal Efficiency
up to 48.5 %
Electrical Output
up to 1,560 kW
Thermal Output
up to 1,682 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.1 %
Thermal Efficiency
up to 44.8 %
Electrical Output
up to 1,566 kW
Thermal Output
up to 1,775 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.7 %
Thermal Efficiency
up to 47.9 %
Electrical Output
up to 1,694 kW
Thermal Output
up to 1,958 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.7 %
Thermal Efficiency
up to 48.5 %
Electrical Output
up to 1,427 kW
Thermal Output
up to 1,658 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 41.6 %
Thermal Efficiency
up to 47.8 %
50 Hz
60 Hz
- Any Fuel Type -
Bio-, Sewage-, Landfill Gas
Coal Mine Gas
Natural Gas
Associated Petroleum Gas (Flaregas)
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,906 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 44.1 %
Thermal Efficiency
up to 50.5 %
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,544 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 43.5 %
Thermal Efficiency
up to 43.9 %
Electrical Output
up to 1,501 kW
Thermal Output
up to 1,556 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 43.4 %
Thermal Efficiency
up to 45 %
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,906 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 44.1 %
Thermal Efficiency
up to 50.5 %
Electrical Output
up to 1,562 kW
Thermal Output
up to 1,769 kW
Voltage
400V, 6.3kV, 10.5kV
Electrical Efficiency
up to 42.5 %
Thermal Efficiency
up to 47.7 %
- Any Fuel Type -
Bio-, Sewage-, Landfill Gas
Coal Mine Gas
Natural Gas
Associated Petroleum Gas (Flaregas)
Electrical Output
up to 1,694 kW
Thermal Output
up to 1,958 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.7 %
Thermal Efficiency
up to 48.5 %
Electrical Output
up to 1,560 kW
Thermal Output
up to 1,682 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.1 %
Thermal Efficiency
up to 44.8 %
Electrical Output
up to 1,566 kW
Thermal Output
up to 1,775 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.7 %
Thermal Efficiency
up to 47.9 %
Electrical Output
up to 1,694 kW
Thermal Output
up to 1,958 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 42.7 %
Thermal Efficiency
up to 48.5 %
Electrical Output
up to 1,427 kW
Thermal Output
up to 1,658 kW
Voltage
480V - 13.8kV
Electrical Efficiency
up to 41.6 %
Thermal Efficiency
up to 47.8 %
CONSULT AN EXPERT
Discover models:
j412 / up to 935 kW
j416 / up to 1,249 kW
j420 / up to 1,694 kW
Product Details
Benefits
Resources
Highlights of Jenbacher Type 4 engines
Jenbacher Type 4 engines have the same design, emissions control, and waste gas-to-energy capabilities as their Type 2 and Type 3 counterparts, plus high power density and strong efficiency performance within their power range.
The high-power turbocharger allows operation at higher air intake temperature and altitude.
A four-valve cylinder head features enhanced swirl and channel geometry using calculation and simulation methods, resulting in improved cooling and combustion conditions.
The Type 4’s connecting rod reduces bearing wear and is easy to maintain.
Applicable gas types include: natural gas, associated petroleum gas (flare gas), propane, biogas, sewage gas, landfill gas, coal mine gas, and other special gases (e.g. coke, wood, and pyrolysis gases).
Scope of supply:
Generator Set
CHP Module
Container
Scope of supply, dedicated for applications, which require power generation only. If you are looking for simultaneous power and heat generation, please consider Combined Heat and Power Module ( CHP Module ) scope of supply.
Minimum scope of supply for genset:
Engine and alternator installed on the frame
Control panel
Gas train
The scope of supply can be extended further with various balance of plant options (BOP), reach out to our specialists for help in selecting scope of supply and BOP options to fulfill your project’s needs.
Gensets can be installed inside a building or inside a container. To see more details about our containerized solutions, click here .
Combined Heat and Power Module ( CHP Module ) solutions allow customers to generate power and heat simultaneously at a high total efficiencies, reaching up to 95%.
Usual scope of supply:
Engine and alternator installed on the frame
Control panel, gas train
Heat exchangers including exhaust gas heat exchanger
CHP Modules can generate hot water or steam at various parameters and can be integrated with your existing heat infrastructure. You can select the option that fits your project’s needs among the various heat recovery schemes provided by Jenbacher.
The scope of supply can be extended further with various balance of plant options (BOP), reach out to our specialists for help in selecting scope of supply and BOP options to fulfill your project’s needs.
CHP Modules can be installed inside a building or inside a container. To see more details about Jenbacher’s containerized solutions, click here .
Jenbacher’s containerized solutions are “ready-to-use” power plants, allowing customers to reduce commissioning time. Jenbacher has produced containerized power plant solutions for decades, providing customers with innovative power generation technologies wrapped in well-designed, dependable packages.
Both genset and CHP module solutions can be supplied as containerized versions depending on your needs.
Usual scope of supply:
Engine and alternator installed on the frame
Control panel, gas train
Container with integrated ventilation system
Cooling systems
Lube oil supply system
Exhaust gas heat exchanger (for CHP module)
The scope of supply can be extended further with various balance of plant options (BOP), reach out to our specialists for help in selecting scope of supply and BOP options to fulfill your project’s needs.
Balance of Plant (BOP)
The right auxiliary equipment is of critical importance in ensuring that a power solution is economically feasible and provides your business with reliability, availability, and efficiency. Click on the provided BOP options to learn more.
Reach out to our experts to select the configuration that fits your business’ needs.
Available BOP elements may vary, depending on the engine and application type.
Link
1
Activated carbon absorber
Link
2
Gas train
Link
3
SCR & Oxidation catalyst box
Link
6
Exhaust gas heat exchanger
Link
8
Control solutions
Link
7
Cooling system (radiators)
Link
4
CL.AIR - Exhaust gas treatment
Link
5
Exhaust gas silencer
Link
Activated carbon absorber
Link
Gas train
Link
SCR & Oxidation catalyst box
Link
Exhaust gas heat exchanger
Link
Control solutions
Link
Cooling system (radiators)
Link
CL.AIR - Exhaust gas treatment
Link
Exhaust gas silencer
Proven Efficiency
Offering superior efficiency with an innovative engine concept, Type 4 engines save on fuel without sacrificing flexibility or reliability.
The flexibility to do more
The Type 4 is available in 50 and 60 Hz and features fuel and solution flexibility—making it an excellent choice for more than 10 different applications.
Reliability you can count on
With their reliability, dependability and high degree of availability, it’s easy to see why more than 7,000 Type 4 engines have been delivered.
Engine Type Sheet 4 Factsheets
Engine Type Sheet 4 100% H2 Factsheets
Engine Type Sheet 4 HH Factsheets
St. Barts NHS Hospital Case Studies
Deutsche Börse Case Studies
Hychico Case Studies
Syncraft Frauenfeld Case Studies
Concord Adela Case Studies
AGR Case Studies
Bad Säckingen Case Studies
Gasgreen Energia Case Studies
Chengdu Changan Case Studies
Istanbul Enerji Case Studies
Hefei Case Studies
Shanxi Jinju Hudi Case Studies
Chok Yuen Yong Case Studies
Heslerhof Case Studies
Customer-only Resources
Get access to almost 2,000 Resources (such as Drawings, Service Technician Instructions, User Manuals, & more…) for Jenbacher Gas Engines with our dedicated Portal which includes advanced (yet easy to use!) search capabilities to find what you’re looking for.
Subscribe to our monthly Services Newsletter and additional materials to stay up-to-date with the latest Jenbacher technical news.
If you already have
an access, please LOG IN
or
Contact Us to Sign-up
Type 4 Case studies
Los Toldos (ARG)
UNBLOCK COMPUTING TURNS FLARE GAS INTO POWER AND PROFIT
Repurposing associated petroleum gas supports decarbonization and drives new revenue streams 1
Location
Los Toldos II Este, Argentina
Installed engines
8 x J420
Electrical output
12 MW
Energy source
Flare gas
Commissioned
2023
Learn more
Holzheim (GER)
Smart, future focused energy supply
Location
Holzheim, Germany
Installed engines
2 x J420
Electrical output
4.48 MWe
Thermal output
4.52 MWt
Energy source
Biogas
Commissioned
2025
Learn more
Dettenhausen (GER)
MUNICIPAL HEAT GENERATION THAT LEADS BY EXAMPLE
thanks to a partnership between industry and municipal utilities
Location
Dettenhausen, Germany
Installed engines
1 x J416
Electrical output
999 kW
Thermal output
1,232 kW
Energy source
Natural gas
Commissioned
2021
Learn more
RAG Austria (AUT)
GREEN ENERGY YEAR ROUND
Harnessing the summer sun for winter energy using a Jenbacher hydrogen solution
Location
Gampern, Austria
Installed engines
1 x J412
Electrical output
530 kW
Thermal output
550 kW
Total efficiency
80.4%
Energy source
Green hydrogen, alternatively natural gas
Commissioned
June 2024
Learn more
Hyosung (KOR)
DECARBONIZING HEAVY INDUSTRY
with Asia Pacific’s first 100% hydrogen engine power plant
Location
Ulsan, South Korea
Installed engines
1 x J420
Electrical output
up to 1,042 kW
Thermal output
1,136 kW
Energy source
100% hydrogen
Commissioned
2024
Learn more
La Cira (COL)
TURNING FLARE GAS INTO POWER
for lower energy costs, greater reliability, and reduced emissions
Location
La Cira, Colombia
Installed engines
11 x J420
Electrical output
14.6 MW
Electrical efficiency
40.8%
Energy source
Flare gas
Commissioned
2016, 2022
Learn more
Los Toldos (ARG)
Holzheim (GER)
Dettenhausen (GER)
RAG Austria (AUT)
Hyosung (KOR)
La Cira (COL)
Los Toldos (ARG)
UNBLOCK COMPUTING TURNS FLARE GAS INTO POWER AND PROFIT
Repurposing associated petroleum gas supports decarbonization and drives new revenue streams 1
Location
Los Toldos II Este, Argentina
Installed engines
8 x J420
Electrical output
12 MW
Energy source
Flare gas
Commissioned
2023
Learn more
Holzheim (GER)
Smart, future focused energy supply
Location
Holzheim, Germany
Installed engines
2 x J420
Electrical output
4.48 MWe
Thermal output
4.52 MWt
Energy source
Biogas
Commissioned
2025
Learn more
Dettenhausen (GER)
MUNICIPAL HEAT GENERATION THAT LEADS BY EXAMPLE
thanks to a partnership between industry and municipal utilities
Location
Dettenhausen, Germany
Installed engines
1 x J416
Electrical output
999 kW
Thermal output
1,232 kW
Energy source
Natural gas
Commissioned
2021
Learn more
RAG Austria (AUT)
GREEN ENERGY YEAR ROUND
Harnessing the summer sun for winter energy using a Jenbacher hydrogen solution
Location
Gampern, Austria
Installed engines
1 x J412
Electrical output
530 kW
Thermal output
550 kW
Total efficiency
80.4%
Energy source
Green hydrogen, alternatively natural gas
Commissioned
June 2024
Learn more
Hyosung (KOR)
DECARBONIZING HEAVY INDUSTRY
with Asia Pacific’s first 100% hydrogen engine power plant
Location
Ulsan, South Korea
Installed engines
1 x J420
Electrical output
up to 1,042 kW
Thermal output
1,136 kW
Energy source
100% hydrogen
Commissioned
2024
Learn more
La Cira (COL)
TURNING FLARE GAS INTO POWER
for lower energy costs, greater reliability, and reduced emissions
Location
La Cira, Colombia
Installed engines
11 x J420
Electrical output
14.6 MW
Electrical efficiency
40.8%
Energy source
Flare gas
Commissioned
2016, 2022
Learn more
Find all Jenbacher Case Studies
Other Engine Types
JENBACHER TYPE 2
JENBACHER TYPE 3
JENBACHER TYPE 4
JENBACHER TYPE 6
JENBACHER TYPE 9
Our Services
Link
Jenbacher Services
Bringing proven outcomes across the life cycle of your gas engines means less unplanned downtime, greater workforce efficiency, and lower operating costs. From commissioning to overhauling, our global network of qualified service experts provides the support you need, when you need it, by providing the latest technology.
Link
Remote Monitoring & Optimization
Discover how partnering with digital technology can make your business life easier.
Link
Jenbacher myplant Performance Solution
Our cloudbased technology lets you manage your assets wherever you are, secure and live. Take control of the operating performance and profitability of your gas engine by giving it a digital life.
FIND MORE SERVICES
Consult an expert
Send us a message and we’ll contact you to start the conversation.
Whether your business is looking for onsite power solutions, access to electricity, decreased energy costs, or even to sell electricity back to your local grid/consumers, Jenbacher regional experts can advise you on which solution makes the most sense for you.
CONTACT US
Subscribe to receive our marketing materials,
updates about our solutions, and energy industry news.
Subscribe
CONTACT US
Energy Solutions
Applications
Industries
Energy Sources
Containerized Solutions
Gas engine and gas turbine technologies: Overview
On-Site Power Generation
Selecting Power Equipment
Products
Type 2
Type 3
Type 4
Type 6
J920 FleXtra
Containerized
Services
Maintenance
Spare Parts & Consumables
Training
Service Agreements
Upgrades
Remanufacturing
Consultancy
Digital
myplant Performance
myplant Optimization
myplant Remote Engine Operation
Projects
Case Studies
About
INNIO
Jenbacher
Jenbacher.us
Waukesha
myplant
Sustainability
Contact
Media
Press
Webinars
Events
Media Center
Other
Providers
Supplier Hub
Copyright © 2026
Cookies
Imprint
Privacy
Terms of Use
Terms & Conditions
Trademarks
Cookies
Imprint
Privacy
Terms of Use
Terms & Conditions
Trademarks
ENERGY SOLUTIONS
Close ENERGY SOLUTIONS
Open ENERGY SOLUTIONS
Applications
Industries
Energy Sources
Containerized Solutions
Gas engine and gas turbine technologies: Overview
On-Site Power Generation
Selecting Power Generation Equipment
PRODUCTS
Close PRODUCTS
Open PRODUCTS
Type 2
Type 3
Type 4
Type 6
J920 FleXtra
Containerized
SERVICES
Close SERVICES
Open SERVICES
Maintenance
Spare Parts & Consumables
Training
Service Agreements
Upgrades
Remanufacturing
Consultancy
DIGITAL
Close DIGITAL
Open DIGITAL
myplant Performance
myplant Optimization
myplant Remote Engine Operation
CASE STUDIES
ABOUT
Close ABOUT
Open ABOUT
Jenbacher
Sustainability
Careers
Contact
MEDIA
Close MEDIA
Open MEDIA
Press
Webinars
Events
Media Center
CONTACT US
Customer Portal
Careers
Subscribe to our marketing materials
Consult an expert
