URL: https://musgrave-generators.com/pages/products
Accessed: 2026-11-14

Products | Musgrave Generators
Skip to content
Telephone +44(0)1327 703868 | info@musgrave-generators.com
Home
Products
Upgrades
Sell My Generator
About
News
FAQs
Contact
Log in
Facebook
Instagram
YouTube
Home
Products
Upgrades
Sell My Generator
About
News
FAQs
Contact
Search
Log in
Cart
Item added to your cart
View cart
Check out
Continue shopping
Products
| Genset Model | Prime kVA | Standby kVA | Data Sheet
| GFE20BMC | 18 | 20 | Download
| GFE26BSC | 24 | 26 | Download
| GFE34BSC | 31.4 | 34 | Download
| GFE44BSC | 40 | 44 | Download
| GFE50BSC | 45 | 50 | Download
| GFE57BSC | 52 | 57 | Download
| GFE69BSC | 63 | 69 | Download
| GFE88BSC | 79 | 88 | Download
| GFE108BSC | 98 | 108 | Download
| GFE145BSC | 132 | 145 | Download
| GFE169BSC | 153 | 169 | Download
| GFE220BSC | 200 | 220 | Download
| GFE235BSC | 235 | 259 | Download
| GFE275BSC | 250 | 275 | Download
| GFE340BSC | 310 | 340 | Download
| GFE350BSC | 320 | 350 | Download
| GFE415BSC | 360 | 415 | Download
| GFE440BSC | 400 | 440 | Download
| GFE495BSC | 450 | 495 | Download
| GFE560BSC | 514 | 559 | Download
| GFE647BSC | 590 | 647 | Download
| GFE724BSC | 658 | 724 | Download
| GFE830BSC | 771 | 829 | Download
Featuring The Baudouin Engine
The Baudouin engine is known for its durability, efficiency, and low maintenance requirements, making it a dependable choice for powering generators across different load levels. On the other hand, Stamford alternators are recognised for their excellent voltage regulation and reliable performance, ensuring a stable power supply to the connected loads.
By offering a wide range of power outputs and utilising reputable components, Musgrave Generators appeal to a diverse customer base, including industrial applications, construction sites, events, backup power solutions, and more. Showcasing our commitment to providing reliable and efficient power solutions for various needs.
Home
Products
Upgrades
About
News
Contact
Office
15a Goodwood Road, Keytec 7 Business Park, Pershore, Worcestershire WR10 2JL United Kingdom
info@musgrave-generators.com
+44(0)1327 703868
Facebook
Instagram
YouTube
Subscribe to our emails
Email
© 2026, Musgrave Generators
Powered by Shopify
Choosing a selection results in a full page refresh.
Opens in a new window.
