URL: https://musgrave-generators.com/cdn/shop/files/GFE560BSC.pdf?v=1690388613
Accessed: 2026-11-14

                                                                               GFE560BSC

                                                                                                   (Canopied)

Engine                  Alternator         Model

Baudouin                Stamford           GFE560BSC

6M21G550/5              HCI544D            (Canopied)

                                                        Power factor                                         Emissions

50Hz                    1500rpm            3-Phase      Factor Φ = 0.8                                       N/A

Ratings                      Prime Power                Standby Power                              Rated                Fuel

                                                                                                   current   consumption

Voltage                             (PRP)                      (ESP)                               Amps           @100% load

(V)                     kWe                kVA          kWe                    kVA                 (A)                  L/h

400/230                 411                513.9        447.4                  559.3               742                  109.5

Ratings     All three phase generator sets are rated at 0.8 power factor.

            All single-phase generator sets are rated at unity or 1.0 power factor.

Prime       This rating is applicable for supplying continuous electrical power at variable load.

output      There is no limitation to the annual hours of operation and this model can supply

            10% overload power for 1 hour in 12 hours.

Standby     This rating is applicable for supplying electrical power (at variable load) in the event of a

output      utility power failure. No overload is permitted on these ratings.

The above ratings are in accordance with ISO8528-1 and ISO3046-1. Standard reference conditions: 25°C, 100m  A.S.L.,

30% relative humidity.

                                                                                                                               Page 1
                                                                                        Engine

                                                                            Baudouin 6M21G550/5

                                                   Units

General      Frequency                             Hz           50

performance  Type                                               4-Stroke, Diesel Fuel

             Engine speed                          r/min        1500

             Number of cylinders /    arrangement               6 cyl / In-line

             Displacement                          Litres       12.54

             Aspiration                                         Turbocharged

             Combustion system                                  Direct injection

             Governor type                                      Electronic

             Bore / stroke                         mm           127 x 165

             Compression ratio                                  15.2:1

             Engine power (Gross)                  kW           Prime: 460              Standby: 500

             Cooling system                                     Water cooled

             Rotation                                           Anti-clockwise viewed on flywheel

Fuel         Fuel consumption at 110% Prime Power  Litres/Hour  123.1

system       Fuel consumption at 100% Prime Power  Litres/Hour  109.5

             Fuel consumption at 75% Prime Power   Litres/Hour  75.3

             Fuel consumption at 50% Prime Power   Litres/Hour  51

             Standard fuel tank capacity           Litres       1120

Air          Air inlet                                          Mounted air filter

system       Air filter type                                    Dry

Fuel and     P Type pump - Common Rail                          YES

fuel system  Duplex fuel filter                                 YES

Oil          Total oil system capacity             Litres       38

system       Maximum sump capacity                 Litres       N/A

             Wet sump with filler and dipstick                  YES

             Full-flow spin-on oil filters                      YES

Cooling      Total system capacity

system       - With radiator                       Litres       62

             - Without radiator                    Litres       N/A

             Thermostat operation range            °C           up to 50°C

             Maximum top tank temperature          °C           N/A

Electric     Electrical system voltage             VDC          12

system       Battery                                            Maintenance      free

Available    Battery charger                                    Included

options      Engine water heater                                Included

             Battery isolator switch                            Optional

                                                                            Alternator

                                                                                 Stamford HCI544D

                                                   Units

General      Manufacturer / brand                               STAMFORD

data         Model                                              HCI544D

             Coupling / number of     bearings                  Flexible Disc / Single  Bearing

             Phase / Poles                                      3-Phase / 4-Pole

             Power factor                                       Cos Φ = 0.8

             AVR Regulation                                     Yes

             Voltage Regulation                                 ±1 %

             Insulation class                                   H

             Drip proof                                         IP23

             Excitation                                         AVR, Brushless

             Altitude                              m            ≤1000

             Overspeed                             min -1       2250

                                                                                                      Page 2
                                                              Deep Sea Controller                         Summary

Controller model / LCD Display           Type                 Optional:             Optional:  Included:  Optional:

                                                              DSE4520               DSE6120    DSE7320    DSE8610

Standard supply                                                         ○           ○          ●          ○

Viewable parameters

Phase voltage                                                           ×           3          3          3

Current                                                       Instrumentation       ●          ●          ●

Frequency                                                               ●           ●          ●          ●

Active power                                                            ○           ●          ●          ●

Reactive power                                                          ○           ●          ●          ●

Apparent power                                                          ×           ●          ●          ●

Power factor                                                            ○           ●          ●          ●

Generator protection

Abnormal voltage                                                        ●           ●          ●          ●

Overcurrent warning                                                     ○           ●          ●          ●

Overcurrent protection                                                  ●           ●          ●          ●

Over frequency protection                                               ●           ●          ●          ●

Engine figure

Oil pressure                                                            ●           ●          ●          ●

Coolant temperature                                                     ●           ●          ●          ●

Fuel meter / fuel sensor                                                ●/○         ●/○        ●/○        ●/○

Speed                                                                   ●           ●          ●          ●

Battery voltage                                                         ●           ●          ●          ●

Elapsed time                                                            ●           ●          ●          ●

Engine protection

Low oil pressure warning                                                ×           ●          ●          ●

Low oil pressure protection                                             ●           ●          ●          ●

High temperature warning                                                ○           ●          ●          ●

High temperature protection                                             ●           ●          ●          ●

Overspeed warning                                                       ×           ●          ●          ●

Overspeed protection                                                    ○           ●          ●          ●

Alternator charger                                                      ●           ●          ●          ●

Functions

Remote start                                                            ●           ●          ●          ●

AMF (Auto Main Failure)                                                 ●           ●          ●          ●

Programmable input                                                      ●           ●          ●          ●

Programmable output                                                     ●           ●          ●          ●

Remark:              ● Standard  supply  ○     Available  as  optional       × Not  available

                                                                                                                     Page 3
                                                                                     GFE Enclosure / Canopy

“Ensure a quieter life with our sound attenuation system.”                                                   Sound-attenuated or open option

Features

Extremely rugged and highly corrosion resistant construction

Compatible with 2000/14/EC directives, certified noise emission level

2 or 4 point lifting for transport according to cabin size with certain models also  including fork pockets

Hidden exhaust inside the canopy with weather flap to the exterior

Emergency stop button located on the canopy

Improved air suction channel to ensure homogenous cooling in the canopy

Filler Lid on top of canopy for radiator and antifreeze top up

Power coated paint system protecting against corrosion and rust

Improved sound insulation performance

Demounted parts for easier transportation and maintenance

Overall dimensions, weight and                                      noise

Frame type  Dimensions                       Weight                      Base tank   @100% load              Noise level

            ( W x L x H ) mm                 kg                          Hours       Litres                  dB(A) at 7m at

                                                                                                             75% Load

Canopied    2164x4908x2494                   5350                        10.2        1120                    72.7

                                                                                                                                              Page 4
                                                                     GFE Automatic                           Transfer Switch

                                                                                                             A.T.S - 4 Poles

GFE Power Products offer as an optional accessory, not only a changeover switch but also an integrated

mains detection and switch system for your 24 hour power protection. The system enables automatic

start-up and operation of the generating set in the event of a mains power failure, overvoltage or loss of

a mains automatic retransfer once it comes back.

System advantages

Automatically transfer and re-transfer load from main power to gen-power           without  operator

intervention (both automatic and manual)

ATS Controller (AMF function), seamless integration with all GFE ATSs

Available from 32 - 4000A

Available in standard, bypass isolation and service-entrance configurations                                  *image for illustration purposes only, actual product may differ

Configurable in open, closed and programmed transition operating modes

Designed to interface seamlessly with GFE generators and switchgear

Drip proof IP42 enclosure

Easy installation: wall-mounted and floor standing

Warranty

GFE distributors, dealers or authorized representatives have warranty providing the operator performs

a start-up within 6 months of the date of shipment from the factory, warranty coverage will begin on the

start-up date (registering the start-up date to GFE within 6 months is essential and can be enforced).

This warranty does not apply to malfunction caused by damages, unreasonable use, misuse, repair or

service by unauthorized persons, or normal wear and tear. Warranty is supplied strictly in accordance

with GFE's terms and conditions of sale and as per the warranty manual available on request.

Warranty coverage

Generators used with commercial utility   source:   From   One  (1)  to  Two  (2)  years.  Please  see  GFE

Warranty Terms and Conditions of sale.

GFE Power Products Limited

Unit 15A, Goodwood Road, Keytec 7        Business   Park,

Pershore, Worcestershire WR10 2JL

United Kingdom

Phone: +44 (0)1386 335007

Email: sales@gfepowerproducts.com

www.gfepowerproducts.com

                                                                                                                                                                               Page 5

