URL: https://www.isuzu.co.jp/world/product/industrial/generator/s3a.html
Accessed: 2026-11-01

Stage ⅢA | ISUZU INDUSTRIAL DIESEL ENGINE
Engine Lineup
General Power Stage Ⅴ
General Power Stage Ⅳ / Tier4 Final
General Power Stage ⅢB / Tier4 Interim
General Power Stage ⅢA / Tier3
Generator Tier4 Final
Generator StageⅢA
Overseas Network About ISUZU
JP
EN
TOP
Engine Lineup
Stage ⅢA
Generator Stage ⅢA
4LE1N 2.179L
4LE2N 2.179L
4JJ1T 2.999L
4JJ1X 2.999L
4HK1X 5.193L
6HK1X 7.79L
6UZ1X 9.839L
6WG1X 15.681L
4LE1N
*Image shown may not reflect actual engine configuration.
Engine Model
4LE1N
Rated Output
25.8 kW / 1800 min -1 　21.4 kW / 1500 min -1
Dry Weight
170 kg
Displacement
2.179L
Overall Dimensions
Engine Type
Vertical In-Line, 4-Cylinder, OHV
Type of Aspiration
Naturally Aspirated
Type of Injection
Indirect
Emission Regulation
StageⅢA
4LE2N
*Image shown may not reflect actual engine configuration.
Engine Model
4LE2N
Rated Output
25.1 kW / 1800 min -1 　21 kW / 1500 min -1
Dry Weight
170 kg
Displacement
2.179L
Overall Dimensions
Engine Type
Vertical In-Line, 4-Cylinder, OHV
Type of Aspiration
Naturally Aspirated
Type of Injection
Direct
Emission Regulation
StageⅢA
4JJ1T
*Image shown may not reflect actual engine configuration.
Engine Model
4JJ1T
Rated Output
50 kW / 1800 min -1 　43 kW / 1500 min -1
Dry Weight
335 kg
Displacement
2.999L
Overall Dimensions
Engine Type
Vertical In-Line, 4-Cylinder, OHC
Type of Aspiration
Turbocharged
Type of Injection
Direct
Emission Regulation
StageⅢA
4JJ1X
*Image shown may not reflect actual engine configuration.
Engine Model
4JJ1X
Rated Output
73 kW / 1800 min -1 　57 kW / 1500 min -1
Dry Weight
320 kg
Displacement
2.999L
Overall Dimensions
Engine Type
Vertical In-Line, 4-Cylinder, OHC
Type of Aspiration
Turbocharged and Charge Air Cooled
Type of Injection
Direct
Emission Regulation
StageⅢA
4HK1X
*Image shown may not reflect actual engine configuration.
Engine Model
4HK1X
Rated Output
129 kW / 1800 min -1 　108 kW / 1500 min -1
Dry Weight
470 kg
Displacement
5.193L
Overall Dimensions
Engine Type
Vertical In-Line, 4-Cylinder, OHC
Type of Aspiration
Turbocharged and Charge Air Cooled
Type of Injection
Direct
Emission Regulation
StageⅢA
6HK1X
*Image shown may not reflect actual engine configuration.
Engine Model
6HK1X
Rated Output
198 kW / 1800 min -1 　168 kW / 1500 min -1
Dry Weight
623 kg
Displacement
7.79L
Overall Dimensions
Engine Type
Vertical In-Line, 6-Cylinder, OHC
Type of Aspiration
Turbocharged and Charge Air Cooled
Type of Injection
Direct
Emission Regulation
StageⅢA
6UZ1X
*Image shown may not reflect actual engine configuration.
Engine Model
6UZ1X
Rated Output
260 kW / 1800 min -1 　228 kW / 1500 min -1
Dry Weight
840 kg
Displacement
9.839L
Overall Dimensions
Engine Type
Vertical In-Line, 6-Cylinder, OHC
Type of Aspiration
Turbocharged and Charge Air Cooled
Type of Injection
Direct
Emission Regulation
StageⅢA
6WG1X
*Image shown may not reflect actual engine configuration.
Engine Model
6WG1X
Rated Output
397 kW / 1800 min -1 　353 kW / 1500 min -1
Dry Weight
1150 kg
Displacement
15.681L
Overall Dimensions
Engine Type
Vertical In-Line, 6-Cylinder, OHC
Type of Aspiration
Turbocharged and Charge Air Cooled
Type of Injection
Direct
Emission Regulation
StageⅢA
Other Lineup
Tier4 Final
PAGE TOP
Terms of Use
Privacy Policy
Cookie Policy
Copyrights © ISUZU MOTORS LIMITED
