URL: https://www.isuzu.co.jp/world/product/industrial/generator/t4.html
Accessed: 2026-11-14

Tier4 Final | ISUZU INDUSTRIAL DIESEL ENGINE
Engine Lineup
General Power Stage Ⅴ
General Power Stage Ⅳ / Tier4 Final
General Power Stage ⅢB / Tier4 Interim
General Power Stage ⅢA / Tier3
Generator Tier4 Final
Generator StageⅢA
Overseas Network About ISUZU
JP
EN
TOP
Engine Lineup
Tier4 Final
Generator Tier4 Final
4LE2T 2.179L
4LE2X 2.179L
4JJ1X 2.999L
4HK1X 5.193L
6WG1X 15.681L
4LE2T
*Image shown may not reflect actual engine configuration.
Engine Model
4LE2T
Rated Output
30 kW / 1800 min -1
Dry Weight
199 kg
Displacement
2.179L
Overall Dimensions
Engine Type
Vertical In-Line, 4-Cylinder, OHV
Type of Aspiration
Turbocharged
Type of Injection
Direct
Emission Regulation
Tier4 Final
4LE2X
*Image shown may not reflect actual engine configuration.
Engine Model
4LE2X
Rated Output
49 kW / 1800 min -1
Dry Weight
170 kg
Displacement
2.179L
Overall Dimensions
Engine Type
Vertical In-Line, 4-Cylinder, OHV
Type of Aspiration
Turbocharged and Charge Air Cooled
Type of Injection
Direct
Emission Regulation
Tier4 Final
4JJ1X
*Image shown may not reflect actual engine configuration.
Engine Model
4JJ1X
Rated Output
71 kW / 1800 min -1
Dry Weight
320 kg
Displacement
2.999L
Overall Dimensions
Engine Type
Vertical In-Line, 4-Cylinder, OHC
Type of Aspiration
Turbocharged and Charge Air Cooled
Type of Injection
Direct
Emission Regulation
Tier4 Final
4HK1X
*Image shown may not reflect actual engine configuration.
Engine Model
4HK1X
Rated Output
127.4 kW / 1800 min -1
Dry Weight
530 kg
Displacement
5.193L
Overall Dimensions
Engine Type
Vertical In-Line, 4-Cylinder, OHC
Type of Aspiration
Turbocharged and Charge Air Cooled
Type of Injection
Direct
Emission Regulation
Tier4 Final
6WG1X
*Image shown may not reflect actual engine configuration.
Engine Model
6WG1X
Rated Output
382 kW / 1800 min -1
Dry Weight
1180 kg
Displacement
15.681L
Overall Dimensions
Engine Type
Vertical In-Line, 6-Cylinder, OHC
Type of Aspiration
Turbocharged and Charge Air Cooled
Type of Injection
Direct
Emission Regulation
Tier4 Final
Other Lineup
Stage ⅢA
PAGE TOP
Terms of Use
Privacy Policy
Cookie Policy
Copyrights © ISUZU MOTORS LIMITED
