URL: https://cdn.prod.website-files.com/669f7a0cea6090f2e754958c/66a3694b3c247bbf5e640049_JCB%20G27S%20&%20G27QS%20Specification%20Sheet.pdf
Accessed: 2026-11-14

G27S | G27QS
PRIME KVA: 24.50| STANDBY KVA 27.00

Image is for illustration purpose only

             DIESEL                     GENERATOR       STAGE        IIIA

ELECTRICAL

                                                                                                                Prime                                                Standby

Frequency    (Hz)                       Phases          Voltage (V)                             kVA                    kW                                      kVA            kW                                       Rated     Speed     (RPM)

         50                             3               400/230V                                24.5                   19.6                                    27.0           21.6                                               1500

         60                             3               380/220V                                25.0                   20.0                                    27.5           22.0                                               1800

         60                             3               220/127V                                25.3                   20.2                                    27.5           22.0                                               1800

         60                             3               208/127                                 N/A                    N/A                                     N/A            N/A                                                1800

POWER FACTOR

3 Phase                                            0.8

1 Phase                                            1

ALL RATINGS ARE TO STANDARD REFERENCE CONDITIONS ISO 8528

Prime: This rating is for the supply of continuous electrical power, at variable load, in lieu of commercially  purchase power. There is no limitation on the  annual hours of operation and 10% over load power can         be  supplied  for  1  hour

in 12.

Standby: Standby Power (ESP) is the maximum output available, for up to 200 hours per year, where the           average load (variable) does not exceed 70%    of the standby power rating. No overload is available.

Stage IIIA Models are only emissions compliant at 50Hz Prime Power in accordance with 97-68EC.

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44 (0)1889 590312. www.jcbgenerators.com. JCB reserves the right to change specifications without notice. Illustrations shown may include optional equipment and accessories.

                                                                                                                                                                                    QS_G27S_EN - Issued: 02/11/2018 14:18:40
G27S | G27QS

FUEL CONSUMPTION                                                                                               ENGINE

100% Load Prime                          L/h                      5.86                                                                                            1500    RPM

75% Load Prime                           L/h                50Hz  4.37                                         Gross Engine Power (PRP)                        kW                               23.10

50% Load Prime                           L/h                      2.98                                         Gross Engine Power (Standby)                    kW                               25.40

100% Load Standby                        L/h                      6.44                                                                                            1800    RPM

100% Load Prime                          L/h                      6.70                                         Gross Engine Power (PRP)                        kW                               26.80

75% Load Prime                           L/h                60Hz  5.07                                         Gross Engine Power (Standby)                    kW                               29.50

50% Load Prime                           L/h                      3.52                                         Manufacturer and Model                                                           JCB by Kohler KDI 2504 M

100% Load Standby                        L/h                      7.31                                         Fuel                                                                             Diesel

EXHAUST SYSTEM                                                                                                 Injection                                                                        Direct

Maximum Temperature 100% Standby         OC                       520.00                                       Aspiration                                                                       Turbo Charged

Exhaust Gas Flow 100% Standby            m3/min             50Hz  2.71                                         Cylinders                                                                        4

Maximum Allowed Back Pressure            mbar                     70.00                                        Bore and Stroke                                 mm                               88 x 102

Maximum Temperature 100% Standby         OC                       550                                          Displacement                                    L                                2.482

Exhaust Gas Flow 100% Standby            m3/min             60Hz  3.21                                         Cooling                                                                          Water

Maximum Allowed Back Pressure            mbar                     85.00                                        Engine Oil Specification                                                         API CH4-SAE 10W40

                                                                                                               Compression Ratio                                                                11.5 : 1

                                                                                                               Engine Oil Capacity                             L                                11.50

AIR SYSTEM                                                                                                     Coolant Capacity                                L                                7.60

Intake Air Flow 100% Standby             Kg/h                     110.00                                       Governor                                                                         Mechanical

Total Cooling Air Flow 100% Standby      m3/s               50Hz  0.58                                         Air Filter                                                                       Single paper element

(@ 20.4 mm H20 Canopy Depression)        m3/s                                                                  Engine Oil Consumption                          100% Load                        0.1% of fuel consumed

Alternator Fan Airflow                                            0.09                                         FUEL SYSTEM

Intake Air Flow 100% Standby             Kg/h                     135.00

Total Cooling Air Flow 100% Standby      m3/s               60Hz  1.42                                         Diesel Specification                                                             EN590

(@ 22.4 mm H20 Canopy Depression)        m3/s

Alternator Fan Airflow                                            0.10

JCB GENERATOR TECHNICAL SPECIFICATIONS.  Tel: +44  (0)1889  590312. www.jcbgenerators.com. JCB  reserves  the  right to change specifications without notice.  Illustrations shown may include  optional equipment and accessories.

                                                                                                                                                                                                QS_G27S_EN - Issued: 02/11/2018      14:18:40
G27S | G27QS

ALTERNATOR ECP28-2L/4                                                                                       MECHANICAL FEATURES

Poles                                                   4                                                   Cooling Pack                                                                                                             ●

Winding Connections                                     Star                                                Air Filter                                                                                                               ●

Insulation                                              Class H                                             Mechanical Governor                                                                                                      ●

Enclosure                                               IP23                                                Low Oil Pressure Sender                                                                                                  ●

Exciter System                                          Self-regulating brushless                           Coolant Temperature Sender                                                                                               ∆

Voltage Regulator                                       AVR                                                 Low Oil Pressure Sensor                                                                                                  ∆

Steady State Voltage Regulation                         +/- 1.0%                                            Oil Temperature Sender                                                                                                   ●

Bearing                                                 Single bearing sealed                               Radiator Guards                                                                                                          ●

Coupling                                                Flexible disc                                       Hot Component Guards                                                                                                     ∆

Cooling                                                 Direct drive centrifugal blower     fan             Water Jacket Heater                                                                                                      ∆

Coating                                                 Winding Protection Grey                             Pre-Filter with Separator                                                                                                ●

STARTING SYSTEM                                                                                             Internal Fuel Fill                                                                                                       ●

Starter Motor                            kW                          2.00                                   3 Way Fuel Valve with Quick Connector                                                                                    ∆

Battery Capacity                         Ah                            110                                  Industrial Silencer                                                                                                      ●

Auxiliary Voltage                        V                             12                                   Bunded Base                                                                                                              ∆

                                                                                                            Gravity Oil Drain Pipe                                                                                                   ∆

                                                                                                            Larger Fuel Filler Neck                                                                                                  x

BATTERY FEATURES                                                                                            Electronic Governor                                                                                                      x

Battery Isolator                                                                         ∆                                       Standard: ●       Not  Available:                          x            Optional: ∆

Battery Type (Optional)                                              Sealed Lead                 Acid

Battery Size (Ah)                                                                  110

Number of Batteries                                                                      1

Battery Charger                                                                          ∆

                     Standard:   ●  Not  Available:  x  Optional: ∆

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44 (0)1889 590312. www.jcbgenerators.com. JCB reserves   the  right to change specifications without notice. Illustrations shown may include     optional  equipment and accessories.

                                                                                                                                                                                                         QS_G27S_EN - Issued: 02/11/2018  14:18:40
G27S | G27QS

ELECTRICAL FEATURES                                                                                                 JCB COMMUNICATION            AND     CONTROL

AVR DSR                                                                      ●                                      DSE 4520                                                                                                  ●

AVR DER                                                                      x                                      DSE 7320                                                                                                  x

Winding Protection Standard                                                  x                                      DSE 8610                                                                                                  x

Winding Protection Standard +                                                x                                      Live Link For Power                                                                                       ∆

Winding Protection Grey                                                      ●

Winding Protection Total                                                     x                                                           Standard: ●     Not        Available:  x  Optional:         ∆
                                                                                                                    CE PACK (Optional)
Winding Protection Total +                                                   x
                                                                                                                    EMC Certification
MAUX                                                                         ●                                                                                                                                                ●

PMG                                                                          x                                      Hot Guards                                                                                                ●

Anti-Condensation Heater                                                     ∆                                      Belt Guards                                                                                               ●

3 Pole Moulded Case Circuit Breaker                                          ●                                      Earth Leakage Relay                                                                                       ●

4 Pole Moulded Case Circuit Breaker                                          ∆                                      Sound Power Decal                                                                                         ●

Earth Leakage Protection (Shunt Trip)                                        ●                                      EU Declaration for Engine Emissions                                                                       ●

Preparation for Earth Connection                                             ●                                      Complete Machine Declaration of Conformity                                                                ●

Optional Voltages                                                            ∆                                                           Standard: ●     Not        Available:  x  Optional:         ∆

Synchronisation                                                              x                                      REFERENCE STANDARDS

Emergency Stop Button                                                        ●

Fuel Level Sensor                                                            ●                                      JCB  Generators are CE certified and conform to the following Directives (subject to a country requiring            such  standard):

                   Standard: ●         Not Available:  x        Optional: ∆                                             EN 12100, EN13857, EN60204

                                                                                                                        2006/42/CE Machinery safety

                                                                                                                        2006/95/EC Low voltage

                                                                                                                        2004/108/CE Electromagnetic compatibility

                                                                                                                        2000/14/EC Sound Power Level (amended by 2005/88/EC)

                                                                                                                        97/68/EC Emissions(amended by 2002/88/EC & 2004/26/EC)

                                                                                                                        Power according to ISO 8528 and ISO 3046

                                                                                                                        Ambient reference conditions 1000mbar, 25°C, 30% relative humidity ISO3046

                                                                                                                                       Information based on standard specification equipment unless otherwise stated.

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44       (0)1889  590312. www.jcbgenerators.com.  JCB  reserves  the  right to change specifications without notice. Illustrations shown may include optional equipment and accessories.
G27S | G27QS

WEIGHT AND DIMENSIONS                        –  OPEN        SET                                                                CANOPY FEATURES

Length                                                      mm                            1650                                 Lockable Maintenance Access Doors                                                                                   ●

Width                                                       mm                            650                                  Control Panel Viewing Window                                                                                        ●

Height                                                      mm                            1250                                 Fork Pockets                                                                                                        ∆

Shipping Volume (sea ready)                                 m3                            1.34                                 Single Lift Point                                                                                                   ∆

Weight*                                                     Kg                            730                                  Bunding                                                                                                             ∆

*Standard build with all fluids except fuel                                                                                    High Density Fire Retardant Foam                                                                                    ●

WEIGHT AND DIMENSIONS                        –  CANOPY SET                                                                     Yellow Paint                                                                                                        ●

Length                                                      mm                            2250                                 White Paint                                                                                                         ∆

Width                                                       mm                            840                                  Four Point Lift (non CE)                                                                                            ∆

Height                                                      mm                            1350                                 Residential Silencer                                                                                                ●

Shipping Volume (sea ready)                                 m3                            2.55                                 Door Stops                                                                                                          ∆

Weight*                                                     Kg                            1000                                 Canopy Bump Stops                                                                                                   ∆

*Standard build with all fluids except fuel                                                                                    Manual Oil Drain Pump                                                                                               ∆

SOUND PRESSURE                               (CANOPY ONLY)                                                                     1x32A 3 Phase / 1x16A 1 Phase Socket Box                                                                            x

LpA (7m)                                        50Hz                      dB(A)                 67                             1x63A 3 Phase / 3x32A 1 Phase Socket Box                                                                            ∆

                                                                                                                               1x63A 3 Phase / 1x32A 1 Phase / 2x16A 1Phase Socket Box                                                             x

                                                                                                                               1x32A 3 Phase / 2x16A 1 Phase Socket Box                                                                            ∆

FUEL SYSTEM                                                                                                                    1x125A 3 Phase / 1x63A 3 Phase / 3x32A 3 Phase / 3x32A 1Phase  Socket                                               x

                                                                                                                               Box

Diesel Specification                                                               EN590                                       External Emergency Stop Button                                                                                      ●

Fuel Tank Capacity    -  Open                   L                                  89                                                                Standard: ●  Not Available: x            Optional:

Fuel Tank Capacity    -  Canopy                 L                                  81                                                                                                                    ∆

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44                 (0)1889  590312.  www.jcbgenerators.com.  JCB  reserves  the  right to change specifications without notice. Illustrations shown may include optional equipment and accessories.

                                                                                                                                                                                              QS_G27S_EN - Issued: 02/11/2018                         14:18:40

