URL: https://accesshiremiddleeast.com/wp-content/uploads/2024/12/G115QS.pdf
Accessed: 2026-11-14

                                                                                                                     INTEGRITY AND LOYALTY IN OUR BRAND

G115QS | Canopy Set

                                                                                                                                                                                2850mm

                                                                                                            1850mm

                                                                                                                                                                                                                             1140mm

             DIESEL GENERATOR                 FUEL OPTIMISED

ELECTRICAL

                                                     Prime                                                  Standby

Frequency    (Hz)      Phases    Voltage (V)  kVA             kW                                kVA                  kW                                       MCB  Rating  (A)  Minimum ATP                           Rated  Speed  (RPM)

                                                                                                                                                                                Rating (A)

         50            3         400/230V     105.0           84.0                              115.5                92.4                                          160                  160                                  1500

         60            3         380/220V     105.0           84.0                              115.5                92.4                                          160                  160                                  1800

         60            3         220/127V     107.9           86.3                              118.7                95.0                                          320                  320                                  1800

         60            3         208/120V     107.9           86.3                              118.7                95.0                                          320                  320                                  1800

POWER FACTOR                                         MAXIMUM LOAD IMPACT*

3 Phase                          0.8                 kVA                                                             63

1 Phase                          1                   kW                                                              50.40

                                                     *With 20% voltage and 10% frequency deviation @ 50Hz,  400V

ALL RATINGS ARE    TO  STANDARD  REFERENCE    CONDITIONS ISO 8528

Prime: This rating is for the supply of continuous electrical power, at variable load, in lieu of commercially purchase power. There is no limitation on the  annual hours of operation and 10% over load power can   be     supplied  for  1  hour

in 12.

Standby: Standby Power (ESP) is the maximum output available, for up to 200 hours per year, where the average load (variable) does not exceed 70%             of the standby power rating. No overload is available.

Stage IIIA Models are only emissions compliant at 50Hz Prime Power in accordance with 97-68EC.

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +353 (0) 69 23003 www.jcbgenerators.ie JCB reserves the right to change specifications without notice. Illustrations shown may include optional equipment and accessories.

                               +971 4 884 1118                                                         www.accesshiremiddleeast.com
                                                                                                                           INTEGRITY AND LOYALTY IN                                                  OUR BRAND

G115QS | Canopy                    Set

CANOPY/SKID                                                                                                    ENGINE

Lockable Maintenance Access Doors                                                       ●                                                                     1500    RPM

Control Panel Viewing Window                                                            ●                      Gross Engine Power (PRP)                    kW                                        100.00

Fork Pockets                                                                            ∆                      Gross Engine Power (Standby)                kW                                        110.00

Single Lift Point                                                                       ∆                                                                     1800    RPM

Bunding                                                                                 ∆                      Gross Engine Power (PRP)                    kW                                        100.00

Open Frame                                                                              ∆                      Gross Engine Power (Standby)                kW                                        110.00

High Density Fire Retardant Foam                                                        ●                      Manufacturer and Model                                                                JCB 444 G-TCA- 100

Yellow Paint                                                                            ●                      Fuel                                                                                  Diesel

White Paint                                                                             ∆                      Injection                                                                             Direct

Four Point Lift (non CE)                                                                ∆                      Aspiration                                                                            Turbo Charged

                     Standard: ●   Not  Available:  x  Optional: ∆                                             Cylinders                                                                             4

ALTERNATOR ECP34-2S/4                                                                                          Bore and Stroke                             mm                                        103 x 132

Poles                                                  4                                                       Displacement                                L                                         4.399

Winding Connections                                    Star                                                    Cooling                                                                               Water

Insulation                                             Class H                                                 Engine Oil Specification                                                              API CH4-SAE 10W40

Enclosure                                              IP23                                                    Compression Ratio                                                                     17.5 : 1

Exciter System                                         Self-regulating brushless                               Engine Oil Capacity                         L                                         14.00

Voltage Regulator                                      AVR                                                     Coolant Capacity                            L                                         18.00

Steady State Voltage Regulation                        +/- 1.0%                                                Governor                                                                              Mechanical

Bearing                                                Single bearing sealed                                   Air Filter                                                                            Two stage filtration

Coupling                                               Flexible disc                                           Engine Oil Consumption                      100% Load                                 0.1% of fuel consumed

Cooling                                                Direct drive centrifugal blower     fan

Coating                                                Winding Protection Grey                                 FUEL SYSTEM

STARTING SYSTEM                                                                                                Diesel Specification                                                                  EN590

                                                                                                               Standard Fuel Tank Capacity                 L                                         270

Starter Motor                           kW                          4.20

Battery Capacity                        Ah                            120

Number of Batteries                                                   1

Auxiliary Voltage                       V                             12

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +353 (0) 69 23003 www.jcbgenerators.ie             JCB  reserves  the right to change specifications without  notice. Illustrations shown may  include  optional equipment and accessories.

                                   +971 4 884 1118                                                   www.accesshiremiddleeast.com
                                                                                                                   INTEGRITY AND LOYALTY IN OUR BRAND

G115QS | Canopy Set

FUEL CONSUMPTION                                                                                       MECHANICAL FEATURES

100% Load Prime                      L/h                                24.1                           Cooling Pack                                                                                                       ●

75% Load Prime                       L/h                    50Hz        18.60                          Air Filter                                                                                                         ●

50% Load Prime                       L/h                                13.00                          Mechanical Governor                                                                                                ●

100% Load Standby                    L/h                                26.30                          Low Oil Pressure Sender                                                                                            ●

100% Load Prime                      L/h                                25.55                          Coolant Temperature Sender                                                                                         ∆

75% Load Prime                       L/h                    60Hz        22.51                          Low Oil Pressure Sensor                                                                                            ∆

50% Load Prime                       L/h                                14.23                          Oil Temperature Sender                                                                                             ●

100% Load Standby                    L/h                                30.95                          Radiator Guards                                                                                                    ●

EXHAUST SYSTEM                                                                                         Hot Component Guards                                                                                               ∆

                                     OC                                                                Manual Oil Drain Pump (Canopy)                                                                                     ∆

Maximum Temperature 100% Standby                                        529.00                         Water Jacket Heater                                                                                                ∆

Exhaust Gas Flow 100% Standby        m3/min                 50Hz        20.00                          Pre-Filter with Separator                                                                                          ●

Maximum Allowed Back Pressure        mbar                               100.00                         Mechanical Fuel Level Indicator (Non CE Only)                                                                      ∆

Maximum Temperature 100% Standby     OC                                 529                            Internal Fuel Fill (Belly Tank)                                                                                    ●

Exhaust Gas Flow 100% Standby        m3/min                 60Hz        23.00                          3 Way Fuel Valve with Quick Connector                                                                              ∆

Maximum Allowed Back Pressure        mbar                               100.00                         Residential Silencer                                                                                               ●

Exhaust Flange Size                  mm                           64.5                                 Industrial Silencer                                                                                                x

AIR SYSTEM                                                                                             Door Stops                                                                                                         ∆

                                                                        506.00                         Canopy Bump Stops                                                                                                  ∆

Intake Air Flow 100% Standby         Kg/h                                                              Bunded Base                                                                                                        ∆

Total Cooling Air Flow 100% Standby  m3/s                   50Hz        3.9                            Gravity Oil Drain Pipe                                                                                             ∆

(@ 16 mm H20 Canopy Depression)                                                                        Larger Fuel Filler Neck                                                                                            ∆

Alternator Fan Airflow               m3/s                               0.32

Intake Air Flow 100% Standby         Kg/h                               506.00                         Electronic Governor                                                                                             ∆  (soon)

Total Cooling Air Flow 100% Standby  m3/s                                                                                    Standard: ●      Not Available:                       x         Optional: ∆

(@ 16 mm H20 Canopy Depression)                             60Hz        3.96

Alternator Fan Airflow               m3/s                               0.38                           SOUND PRESSURE (CANOPY ONLY)

                                                                                                       LpA (7m)                           50Hz                                        dB(A)                               70

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +353  (0)  69  23003 www.jcbgenerators.ie  JCB  reserves  the right to change specifications without notice. Illustrations shown may     include optional equipment  and  accessories.

                                     +971 4 884         1118                                 www.accesshiremiddleeast.com
                                                                                                                     INTEGRITY AND LOYALTY IN OUR BRAND

G115QS | Canopy Set

ELECTRICAL FEATURES                                                                                         JCB COMMUNICATION                            AND  CONTROL

AVR DSR                                                                           ●                         DSE   4510                                                                                                    x

AVR DER                                                                           x                         DSE   4520                                                                                                    ●

Winding Protection Standard                                                       x                         DSE   7320                                                                                                    ∆

Winding Protection Standard +                                                     x                         DSE   8610                                                                                         ∆          (soon)

Winding Protection Grey                                                           ●                         Live  Link For  Power                                                                                         ●

Winding Protection Total                                                          x                         OPTIONAL CE PACK

Winding Protection Total +                                                        x                         EMC Certification

MAUX                                                                              ●                                                                                                                                       ●

PMG                                                                               x                         Hot Guards                                                                                                    ●

Anti-Condensation Heater                                                          ∆                         Belt Guards                                                                                                   ●

3 Pole Moulded Case Circuit Breaker                                               ●                         Earth Leakage Relay                                                                                           ●

4 Pole Moulded Case Circuit Breaker                                               ∆                         Sound Power Decal                                                                                             ●

Earth Leakage Protection (Shunt Trip)                                             ●                         EU Declaration for Engine Emissions                                                                           ●

Preparation for Earth Connection                                                  ●                         Complete Machine Declaration of Conformity                                                                    ●

Optional Voltages                                                                 ∆                                                Standard: ●                Not Available:  x  Optional:       ∆

Synchronisation                                                                ∆  (soon)                    WEIGHT AND DIMENSIONS

Emergency Stop Button                                                             ●                         Length                                              mm                                                        2850

External Emergency Stop Button                                                    ●                         Width                                               mm                                                        1140

Fuel Level Sensor                                                                 ●                         Height                                              mm                                                        1850

1x63A 3 Phase / 3x32A 1 Phase Socket Box                                          ∆                         Shipping Volume (sea ready)                         m3                                                        5.95

1x63A 3 Phase / 3x32A 1 Phase / 2x16A 1Phase Socket Box                           ∆                         Weight*                                             Kg                                             1830.00

1x32A 3 Phase / 2x16A 1 Phase Socket Box                                          ∆                         *Standard build with all fluids except fuel

                     Standard: ●       Not Available: x           Optional: ∆                               REFERENCE STANDARDS

BATTERY FEATURES                                                                                            JCB      Generators are CE certified and conform to the following Directives (subject to a country requiring     such   standard):

                                                                                                                    EN 12100, EN13857, EN60204

Battery Isolator                                                                  ∆                                 2006/42/CE Machinery safety

Battery Type                                                                   Sealed Lead  Acid                    2006/95/EC Low voltage

                                                                                                                    2004/108/CE Electromagnetic compatibility

Battery Size (Ah)                                                                 110                               2000/14/EC Sound Power Level (amended by 2005/88/EC)

Number of Batteries                                                               1                                 97/68/EC Emissions(amended by 2002/88/EC & 2004/26/EC)

Battery Charger                                                                                                     Power according to ISO 8528 and ISO 3046

                                                                                  ∆                                 Ambient reference conditions 1000mbar, 25°C, 30% relative humidity ISO3046

                     Standard:  ●      Not Available: x           Optional: ∆                                                  Information based on standard specification equipment unless otherwise stated.

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +353        (0)  69  23003 www.jcbgenerators.ie JCB  reserves  the right to change specifications without notice. Illustrations shown may include optional equipment and accessories.

                                       +971 4 884             1118                                www.accesshiremiddleeast.com

