URL: https://www.greenshieldsjcb.com/wp-content/uploads/2021/01/G220SQS-Generator-Specification-Sheet.pdf
Accessed: 2026-11-14

G220S | G220QS
PRIME KVA: 199.00| STANDBY KVA 219.00

Image is for illustration purpose only

             DIESEL                     GENERATOR       FUEL OPTIMISED

ELECTRICAL

                                                                                                                Prime                                                 Standby

Frequency    (Hz)                       Phases          Voltage (V)                             kVA                    kW                                      kVA             kW                                      Rated     Speed     (RPM)

         50                             3               400/230V                                199.0                  159.0                                   219.0           176.0                                             1500

         60                             3               380/220V                                200.0                  160.0                                   220.0           176.0                                             1800

         60                             3               220/127V                                202.4                  162.0                                   228.1           182.5                                             1800

         60                             3               208/120V                                202.4                  162.0                                   228.1           182.5                                             1800

POWER FACTOR

3 Phase                                            0.8

1 Phase                                            1

ALL RATINGS ARE TO STANDARD REFERENCE CONDITIONS ISO 8528

Prime: This rating is for the supply of continuous electrical power, at variable load, in lieu of commercially  purchase power. There is no limitation on the  annual hours of operation and 10% over load power can         be  supplied  for  1  hour

in 12.

Standby: Standby Power (ESP) is the maximum output available, for up to 200 hours per year, where the           average load (variable) does not exceed 70%    of the standby power rating. No overload is available.

Stage IIIA Models are only emissions compliant at 50Hz Prime Power in accordance with 97-68EC.

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44 (0)1889 590312. www.jcbgenerators.com. JCB reserves the right to change specifications without notice. Illustrations shown may include optional equipment and accessories.

                                                                                                                                                                                      QS_G220S_EN - Issued: 12/12/2018 09:56:15
G220S | G220QS

FUEL CONSUMPTION                                                                                              ENGINE

100% Load Prime                          L/h                      43.60                                                                                          1500    RPM

75% Load Prime                           L/h                50Hz  34.80                                       Gross Engine Power (PRP)                        kW                               187.00

50% Load Prime                           L/h                      23.90                                       Gross Engine Power (Standby)                    kW                               205.70

100% Load Standby                        L/h                      47.50                                                                                          1800    RPM

100% Load Prime                          L/h                      44.60                                       Gross Engine Power (PRP)                        kW                               187.00

75% Load Prime                           L/h                60Hz  35.30                                       Gross Engine Power (Standby)                    kW                               205.70

50% Load Prime                           L/h                      24.70                                       Manufacturer and Model                                                           JCB 672 TA2G- 170

100% Load Standby                        L/h                      48.80                                       Fuel                                                                             Diesel

EXHAUST SYSTEM                                                                                                Injection                                                                        Direct

Maximum Temperature 100% Standby         OC                       508.00                                      Aspiration                                                                       Turbo Charged

Exhaust Gas Flow 100% Standby            m3/min             50Hz  31.50                                       Cylinders                                                                        6

Maximum Allowed Back Pressure            mbar                     60.00                                       Bore and Stroke                                 mm                               106 x 135

Maximum Temperature 100% Standby         OC                       455                                         Displacement                                    L                                7.15

Exhaust Gas Flow 100% Standby            m3/min             60Hz  31.14                                       Cooling                                                                          Water

Maximum Allowed Back Pressure            mbar                     70.00                                       Engine Oil Specification                                                         API CH4-SAE 10W40

                                                                                                              Compression Ratio                                                                16.9 : 1

                                                                                                              Engine Oil Capacity                             L                                28.00

AIR SYSTEM                                                                                                    Coolant Capacity                                L                                26.00

Intake Air Flow 100% Standby             Kg/h                     899.00                                      Governor                                                                         Electronic

Total Cooling Air Flow 100% Standby      m3/s               50Hz  7.2                                         Air Filter                                                                       Two stage filtration

(@ 16 mm H20 Canopy Depression)          m3/s                                                                 Engine Oil Consumption                          100% Load                        0.1% of fuel consumed

Alternator Fan Airflow                                            0.53                                        FUEL SYSTEM

Intake Air Flow 100% Standby             Kg/h                     1044.00

Total Cooling Air Flow 100% Standby      m3/s               60Hz  7.2                                         Diesel Specification                                                             EN590

(@ 16 mm H20 Canopy Depression)          m3/s

Alternator Fan Airflow                                            0.65

JCB GENERATOR TECHNICAL SPECIFICATIONS.  Tel: +44  (0)1889  590312. www.jcbgenerators.com. JCB reserves  the  right to change specifications without notice.  Illustrations shown may include  optional equipment and accessories.

                                                                                                                                                                                               QS_G220S_EN - Issued: 12/12/2018     09:56:15
G220S | G220QS

ALTERNATOR ECO38-2S4 A                                                                                      MECHANICAL FEATURES

Poles                                                   4                                                   Cooling Pack                                                                                                             ●

Winding Connections                                     Star                                                Air Filter                                                                                                               ●

Insulation                                              Class H                                             Mechanical Governor                                                                                                      x

Enclosure                                               IP23                                                Low Oil Pressure Sender                                                                                                  ●

Exciter System                                          Self-regulating brushless                           Coolant Temperature Sender                                                                                               ∆

Voltage Regulator                                       AVR                                                 Low Oil Pressure Sensor                                                                                                  ∆

Steady State Voltage Regulation                         +/- 1.5%                                            Oil Temperature Sender                                                                                                   ●

Bearing                                                 Single bearing sealed                               Radiator Guards                                                                                                          ●

Coupling                                                Flexible disc                                       Hot Component Guards                                                                                                     ∆

Cooling                                                 Direct drive centrifugal blower     fan             Water Jacket Heater                                                                                                      ∆

Coating                                                 Winding Protection Grey                             Pre-Filter with Separator                                                                                                ●

STARTING SYSTEM                                                                                             Internal Fuel Fill                                                                                                       ●

Starter Motor                            kW                          4.00                                   3 Way Fuel Valve with Quick Connector                                                                                    ∆

Battery Capacity                         Ah                            110                                  Industrial Silencer                                                                                                      ●

Auxiliary Voltage                        V                             24                                   Bunded Base                                                                                                              ∆

                                                                                                            Gravity Oil Drain Pipe                                                                                                   ∆

                                                                                                            Larger Fuel Filler Neck                                                                                                  ∆

BATTERY FEATURES                                                                                            Electronic Governor                                                                                                      ●

Battery Isolator                                                                         ∆                                       Standard: ●       Not  Available:                          x            Optional: ∆

Battery Type (Optional)                                              Sealed Lead                 Acid

Battery Size (Ah)                                                                  110

Number of Batteries                                                                      2

Battery Charger                                                                          ∆

                     Standard:   ●  Not  Available:  x  Optional: ∆

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44 (0)1889 590312. www.jcbgenerators.com. JCB reserves   the  right to change specifications without notice. Illustrations shown may include     optional  equipment and accessories.

                                                                                                                                                                                                         QS_G220S_EN - Issued: 12/12/2018  09:56:15
G220S | G220QS

ELECTRICAL FEATURES                                                                                                 JCB COMMUNICATION            AND     CONTROL

AVR DSR                                                                      ●                                      DSE 4520                                                                                                  ●

AVR DER                                                                      x                                      DSE 7320                                                                                                  ∆

Winding Protection Standard                                                  x                                      DSE 8610                                                                                                  ∆

Winding Protection Standard +                                                x                                      Live Link For Power                                                                                       ●

Winding Protection Grey                                                      ●

Winding Protection Total                                                     x                                                           Standard: ●     Not        Available:  x  Optional:         ∆
                                                                                                                    CE PACK (Optional)
Winding Protection Total +                                                   x
                                                                                                                    EMC Certification
MAUX                                                                         ●                                                                                                                                                ●

PMG                                                                          x                                      Hot Guards                                                                                                ●

Anti-Condensation Heater                                                     ∆                                      Belt Guards                                                                                               ●

3 Pole Moulded Case Circuit Breaker                                          ●                                      Earth Leakage Relay                                                                                       ●

4 Pole Moulded Case Circuit Breaker                                          ∆                                      Sound Power Decal                                                                                         ●

Earth Leakage Protection (Shunt Trip)                                        ●                                      EU Declaration for Engine Emissions                                                                       ●

Preparation for Earth Connection                                             ●                                      Complete Machine Declaration of Conformity                                                                ●

Optional Voltages                                                            ∆                                                           Standard: ●     Not        Available:  x  Optional:         ∆

Synchronisation                                                              ∆                                      REFERENCE STANDARDS

Emergency Stop Button                                                        ●

Fuel Level Sensor                                                            ●                                      JCB  Generators are CE certified and conform to the following Directives (subject to a country requiring            such  standard):

                   Standard: ●         Not Available:  x        Optional: ∆                                             EN 12100, EN13857, EN60204

                                                                                                                        2006/42/CE Machinery safety

                                                                                                                        2006/95/EC Low voltage

                                                                                                                        2004/108/CE Electromagnetic compatibility

                                                                                                                        2000/14/EC Sound Power Level (amended by 2005/88/EC)

                                                                                                                        97/68/EC Emissions(amended by 2002/88/EC & 2004/26/EC)

                                                                                                                        Power according to ISO 8528 and ISO 3046

                                                                                                                        Ambient reference conditions 1000mbar, 25°C, 30% relative humidity ISO3046

                                                                                                                                       Information based on standard specification equipment unless otherwise stated.

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44       (0)1889  590312. www.jcbgenerators.com.  JCB  reserves  the  right to change specifications without notice. Illustrations shown may include optional equipment and accessories.
G220S | G220QS

WEIGHT AND DIMENSIONS                        –  OPEN        SET                                                                CANOPY FEATURES

Length                                                      mm                            2840                                 Lockable Maintenance Access Doors                                                                                   ●

Width                                                       mm                            1030                                 Control Panel Viewing Window                                                                                        ●

Height                                                      mm                            1800                                 Fork Pockets                                                                                                        ∆

Shipping Volume (sea ready)                                 m3                            5.27                                 Single Lift Point                                                                                                   ∆

Weight*                                                     Kg                            2125                                 Bunding                                                                                                             ∆

*Standard build with all fluids except fuel                                                                                    High Density Fire Retardant Foam                                                                                    ●

WEIGHT AND DIMENSIONS                        –  CANOPY SET                                                                     Yellow Paint                                                                                                        ●

Length                                                      mm                            3800                                 White Paint                                                                                                         ∆

Width                                                       mm                            1140                                 Four Point Lift (non CE)                                                                                            ∆

Height                                                      mm                            2075                                 Residential Silencer                                                                                                ●

Shipping Volume (sea ready)                                 m3                            9                                    Door Stops                                                                                                          ∆

Weight*                                                     Kg                            2700                                 Canopy Bump Stops                                                                                                   ∆

*Standard build with all fluids except fuel                                                                                    Manual Oil Drain Pump                                                                                               ∆

SOUND PRESSURE                               (CANOPY ONLY)                                                                     1x32A 3 Phase / 1x16A 1 Phase Socket Box                                                                            x

LpA (7m)                                        50Hz                      dB(A)                 68                             1x63A 3 Phase / 3x32A 1 Phase Socket Box                                                                            x

                                                                                                                               1x63A 3 Phase / 1x32A 1 Phase / 2x16A 1Phase Socket Box                                                             x

                                                                                                                               1x32A 3 Phase / 2x16A 1 Phase Socket Box                                                                            x

FUEL SYSTEM                                                                                                                    1x125A 3 Phase / 1x63A 3 Phase / 3x32A 3 Phase / 3x32A 1Phase  Socket                                               ∆

                                                                                                                               Box

Diesel Specification                                                               EN590                                       External Emergency Stop Button                                                                                      ●

Fuel Tank Capacity    -  Open                   L                                  350                                                               Standard: ●  Not Available: x            Optional:

Fuel Tank Capacity    -  Canopy                 L                                  360                                                                                                                   ∆

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44                 (0)1889  590312.  www.jcbgenerators.com.  JCB  reserves  the  right to change specifications without notice. Illustrations shown may include optional equipment and accessories.

                                                                                                                                                                                              QS_G220S_EN - Issued: 12/12/2018                        09:56:15

