URL: https://www.greenshieldsjcb.com/wp-content/uploads/2021/01/G330QS-Generator-Specification-Sheet.pdf
Accessed: 2026-11-14

G330QS | Canopy Set

                                                                                                                    3900 mm

                                                                                        2340 mm

                                                                                                                                                                                                                   1400 mm

            DIESEL GENERATOR                                Fuel Optimised

ELECTRICAL

                                                                            Prime                     Standby

Frequency  (Hz)  Phases       Voltage (V)                   kVA                    kW            kVA           kW            Power Factor  Rated Speed                                                              Alternator

                                                                                                                                           (RPM)

50               3            400/230V                      300                    240           330           264           0.8           1500                                                                    ECO38 2L4A

60               3            480/277V                      344                    275           375           300           0.8           1800                                                                    ECO38 2L4A

60               3            380/220V                      344                    275           375           300           0.8           1800                                                                    ECO38 2L4A-D

60               3            208/120V                      344                    275           375           300           0.8           1800                                                                    ECO38 3L4A

60               3            220/127V                      344                    275           375           300           0.8           1800                                                                    ECO38 3L4A

ALL RATINGS ARE TO STANDARD REFERENCE CONDITIONS

PRIME: Available for an unlimited number of hours per year in a variable load application. Variable load should not exceed a 70% average of the Prime Power rating during any operating period of 250 hours.

The total operating time at 100% Prime Power shall not exceed 500 hours per year. A 10% overload capability is available for a period of 1 hour within a 12-hour period of operation. Total operating time at

the 10% overload power shall not exceed 25 hours per year.

STANDBY: Applicable for supplying emergency power for the duration of the utility power outage. No overload capability is available for this rating. This rating should be applied where reliable utility power is

available. A Standby rated engine should be sized for a maximum of an 80% average load factor and 200 hours of operation per year. This includes less than 25 hours per year at the Standby Power rating

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44 (0)1889 272200. www.jcb.com. JCB reserves the right to change specifications without notice. Illustrations shown may include optional equipment and accessories.

                                                                                                                                                                                                                   G330QS_ENL - Issued: 27/09/2019 09:21:11
G330QS | Canopy Set

ENGINE                                                                                                     FUEL CONSUMPTION

                             1500    RPM                                                                   100% Load Prime                                                 L/h                                               63.3

Output Rating (PRP)       kW                     258                                                       75% Load Prime                                                  L/h                          50Hz                 46.5

Output Rating (Standby)   kW                     300                                                       50% Load Prime                                                  L/h                                               31.9

                             1800    RPM                                                                   100% Load Standby                                               L/h                                               70.0

Output Rating (PRP)       kW                     296                                                       100% Load Prime                                                 L/h                                               74.9

Output Rating (Standby)   kW                     344                                                       75% Load Prime                                                  L/h                          60Hz                 54.9

Manufacturer and Model                           Cummins QSL9-G5                                           50% Load Prime                                                  L/h                                               38.8

Fuel                                             Diesel                                                    100% Load Standby                                               L/h                                               81.9

Injection                                        Direct                                                    EXHAUST SYSTEM

Aspiration                                Turbo  Charged and Charge Air  Cooled                            Maximum Temperature 100% Standby                                OC                                                560

Cylinders                                        6 - Inline                                                Exhaust Gas Flow 100% Standby                                   L/s                          50Hz                 880

Bore and Stroke           mm                     114 x 145

Displacement              L                      8.80                                                      Maximum Allowed Back Pressure                                   mbar                                              101

Cooling                                          Water                                                     Maximum Temperature 100% Standby                                OC                                                580

Engine Oil Specification                         ACEA E3, E4, E5 or E7                                     Exhaust Gas Flow 100% Standby                                   L/s                          60Hz                 1080

Compression Ratio                                16.8 : 1                                                  Maximum Allowed Back Pressure                                   mbar                                              101

Engine Oil Capacity       L                      26.50                                                     AIR SYSTEM

Coolant Capacity          L                      36.00

Governor                                         Electronic                                                Intake Air Flow 100% Standby                                    m3/h                                              1224

Air Filter                                       Dry                                                       Total Cooling Air Flow 100% Standby                             m3/s                         50Hz                 6.1

Engine Oil Consumption    100% Load              0.2 g/kWh                                                 Alternator Fan Airflow                                          m3/s                                              0.53

                                                                                                           Intake Air Flow 100% Standby                                    m3/h                                              1476

FUEL SYSTEM                                                                                                Total Cooling Air Flow 100% Standby                             m3/s                         60Hz                 7.8

Diesel Specification                             EN590                                                     Alternator Fan Airflow                                          m3/s                                              0.65

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44 (0)1889 272200. www.jcb.com. JCB reserves the  right  to  change specifications without notice. Illustrations shown  may  include optional  equipment  and accessories.

                                                                                                                                                                                                              G330QS_EN   -  Issued: 27/09/2019  09:21:11
G330QS | Canopy                      Set

ALTERNATOR                                                                                                       ELECTRICAL FEATURES

Poles                                                    4                                                       AVR DSR                                                                                                                 ●

Winding Connections                                      Series Star / Parallel Star*                            Winding Protection – Grey Enhanced                                                                                      ●

Insulation                                               Class H                                                 MAUX                                                                                                                    ●

Enclosure                                                IP23                                                    PMG                                                                                                                     ∆

Exciter System                                           MAUX Excitation                                         Anti-Condensation Heater                                                                                                ∆

Voltage Regulator                                        AVR (electronic)                                        3 Pole Moulded Case Circuit Breaker    (  with integrated busb  ar)                                                     ●

Steady State Voltage Regulation                          +/- 1.0%                                                4 Pole Moulded Case Circuit Breaker    (  with integrated busb  ar)                                                     ∆

Bearing                                                  Single bearing                                          Earth Leakage Protection (Shunt Trip)                                                                                   ∆

Coupling                                                 Flexible disc                                           Synchronisation                                                                                                         ∆

Cooling                                                  Direct drive centrifugal blower  fan                    Preparation for Earth Spike                                                                                             ●

Coating                                                  Grey Winding Protection                                 Emergency Stop Button                                                                                                   ●

* depending on voltage selection                                                                                                   Standard: ●             Not Available: x                                Optional:  ∆

STARTING SYSTEM                                                                                                  CANOPY FEATURES

Auxiliary Voltage                         V                              24                                      Lockable Maintenance Access Doors                                                                                       ●

Number of Batteries                                                      2                                       Control Panel Viewing Window                                                                                            ●

BATTERY FEATURES                                                                                                 Yellow Paint                                                                                                            ●

                                                                                                                 Alternate Colour                                                                                                        ∆

Battery Isolator                                                           ∆                                     Socket Box                                                                                                              x

Battery Type                                                        Lead Acid             (∆)                    External Emergency Stop Button                                                                                          ●

Battery Charger                                                            ∆                                     Door Stays                                                                                                              ●

                     Standard:    ●  Not  Available:  x  Optional:  ∆                                                              Standard: ●             Not Available: x                                Optional:  ∆

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44      (0)1889 272200. www.jcb.com. JCB reserves  the  right  to  change specifications without notice. Illustrations shown may include optional equipment  and accessories.

                                                                                                                                                                                                           G330QS_EN         -  Issued:  27/09/2019  09:21:11
G330QS | Canopy Set

MECHANICAL FEATURES                                                                                                                     JCB COMMUNICATION AND CONTROL

Cooling Pack                                                                                               ●                            DSE   4520                                                                                                          ●

Air Filter                                                                                                 ●                            DSE   7310                                                                                                          ∆

Mechanical Governor                                                                                        x                            DSE   8610 Synchronising Controller &        Motorised Circuit Breaker                                              ∆

Electronic Governor                                                                                        ●                            Low   Oil Pressure Shutdown                                                                                         ●

Radiator Guards                                                                                            ●                            High  Engine Temperature Shutdown                                                                                   ●

Hot Component Guards                                                                                       ●                            Low   Coolant Level Alarm                                                                                           ●

Water Jacket Heater                                                                                        ∆                            Low   Fuel Level Alarm                                                                                              ●

Fuel/Water Pre Filter                                                                                      ●                            JCB   LiveLink                                                                                                      ●

Manual Oil Drain Pump                                                                                      ∆                                            Standard: ●                  Not Available: x           Optional: ∆

3 Way Fuel Valve and Coupling Nest                                                                         ∆                            WEIGHT AND DIMENSIONS

Fork Pockets                                                                                               ∆

Single Lift Point                                                                                          ∆                            Length                                             mm                                                         3900

Bunding                                                                                                    ●                            Width                                              mm                                                         1400

                       Standard: ●  Not Available: x                                     Optional: ∆                                    Height                                             mm                                                         2340

SOUND PRESSURE                                                                                                                          Shipping Volume (sea ready)                        m3                                                      12.78

                                                                                                                                        Weight*                                            Kg                                                         4350

LpA (7m)                            50Hz              dB(A)                                                68.8                         *Standard build with all fluids except fuel

LpA (7m)                            60Hz              dB(A)                                                71.1                         REFERENCE STANDARDS

FUEL TANK

                                          Material                                       Capacity (L)                                   JCB      Generators are CE certified and conform to the following Directives (subject to a country requiring  such  standard):

Canopy Set                                Steel                                                       470                                       EN 12100, EN13857, EN60204

                                                                                                                                                2006/42/CE Machinery safety

MOBILE EMISSIONS       REGULATIONS                                                                                                              2014/35/EU Low voltage

                                                                                                                                                2014/30/EU Electromagnetic compatibility

Depending on the territory, specific emissions legislation applies to generators used in mobile applications. Any generator                     2000/14/EC Sound Power Level (amended by 2005/88/EC)

not permanently installed, for the life of the product, must be considered as mobile equipment and may be subject to                            97/68/EC Emissions(amended by 2002/88/EC & 2004/26/EC)

emissions legislation requirements. Please consult your local dealer for clarification.                                                         Power according to ISO 8528 and ISO 3046

                                                                                                                                                Ambient reference conditions 1000mbar, 25°C, 30% relative humidity ISO3046

                                                                                                                                                        Information based on standard specification equipment unless otherwise  stated.

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44 (0)1889 272200. www.jcb.com. JCB reserves the                               right  to  change specifications without notice. Illustrations shown may include optional equipment and accessories.

                                                                                                                                                                                                                                G330QS_EN - Issued: 27/09/2019 09:21:11

