URL: https://cdn.prod.website-files.com/669f7a0cea6090f2e754958c/66a36a5b1135db84b23d42e5_JCB%20G500X%20&%20G500QX%20Specification%20Sheet.pdf
Accessed: 2026-11-14

G500X | G500QX

             DIESEL  GENERATOR       FUEL OPTIMISED

ELECTRICAL

                                                                                                       Prime                                                                               Standby

Frequency    (Hz)    Phases          Voltage (V)                                                  kVA                                          kW                       kVA                                kW                      Rated    Speed     (RPM)

         50          3               400/230V                                                     450                                          360                      491                                393                              1500

         60          3               380/220V                                                     510                                          408                      558                                446                              1800

         60          3               220/127V                                                     510                                          408                      558                                446                              1800

         60          3               480/277V                                                     510                                          408                      558                                446                              1800

POWER FACTOR

3 Phase                         0.8

1 Phase                         1

ALL RATINGS ARE TO STANDARD REFERENCE CONDITIONS ISO 8528

Prime: This rating is for the supply of continuous electrical power, at variable load, in lieu of commercially purchase power. There is no          limitation on  the  annual  hours  of  operation  and  10%  over  load  power  can  be  supplied  for  1  hour

in 12.

Standby: This rating is for the supply of continuous electrical power, at variable load, in the event of a utility power failure. No overload       is permitted.

"Stage IIIa" models are only emissions compliant at 50Hz Prime Power in accordance with 97-68EC.

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44 (0)1889 590312. www.jcbgenerators.com. JCB reserves the right to change specifications without notice. Illustrations shown may include optional equipment and accessories.

                                                                                                                                                                                                                            60Hz_G500X_EN - Issued: 24/10/2018 15:06:04
G500X | G500QX

FUEL CONSUMPTION                                                                                               ENGINE

100% Load Prime                                L/h                         87.16                                                                                   1500    RPM

75% Load Prime                                 L/h                   50Hz  64.32                               Output Rating (PRP)                              kW                               393

50% Load Prime                                 L/h                         43.35                               Output Rating (Standby)                          kW                               428

100% Load Standby                              L/h                         97.79                                                                                   1800    RPM

100% Load Prime                                L/h                         100.90                              Output Rating (PRP)                              kW                               428.0

75% Load Prime                                 L/h                   60Hz  72.57                               Output Rating (Standby)                          kW                               470.0

50% Load Prime                                 L/h                         49.16                               Manufacturer and Model                                                            Scania DC13-72A (02-13)

100% Load Standby                              L/h                         112.69                              Fuel                                                                              Diesel

EXHAUST SYSTEM                                                                                                 Injection                                                                         Direct

Maximum Temperature 100% Standby               OC                          536                                 Aspiration                                                                        Turbo Charged and Aftercooled

Exhaust Gas Flow 100% Standby                  kg/s                  50Hz  0.567                               Cylinders                                                                         6

Maximum Allowed Back Pressure                  mbar                        -                                   Bore and Stroke                                  mm                               130x160

Maximum Temperature 100% Standby               OC                          557                                 Displacement                                     L                                12.70

Exhaust Gas Flow 100% Standby                  kg/s                  60Hz  0.633                               Cooling                                                                           Water

Maximum Allowed Back Pressure                  mbar                        -                                   Engine Oil Specification                                                          ACEA E3, E4, E5 or E7

                                                                                                               Compression Ratio                                                                 16.3:1

                                                                                                               Engine Oil Capacity                              L                                38.00

AIR SYSTEM                                                                                                     Coolant Capacity                                 L                                95.00

                                               m3/h                                                            Governor                                                                          Electronic

Intake Air Flow 100% Standby                                               1600.00                             Air Filter                                                                        Dry

Total Cooling Air Flow 100% Standby            m3/s                  50Hz  9.58                                Engine Oil Consumption                           100% Load                        0.3 g/kWh

Alternator Fan Airflow                         m3/s                        0.90                                FUEL SYSTEM

Intake Air Flow 100% Standby                   m3/h                        1800                                Diesel Specification                                                              EN590

Total Cooling Air Flow 100% Standby            m3/s                  60Hz  11.67

Alternator Fan Airflow                         m3/s                        1.08

JCB GENERATOR TECHNICAL SPECIFICATIONS.  Tel:  +44 (0)1889  590312.  www.jcbgenerators.com. JCB reserves  the  right to change specifications without  notice.  Illustrations shown may include  optional equipment and accessories.

                                                                                                                                                                                                 60Hz_G500X_EN - Issued: 24/10/2018   15:06:04
G500X | G500QX

ALTERNATOR                                                                                                      MECHANICAL FEATURES

Poles                                                   4                                                       Cooling Pack                                                                                                             ●

Winding Connections                                     Star                                                    Air Filter                                                                                                               ●

Insulation                                              Class H                                                 Mechanical Governor                                                                                                      x

Enclosure                                               IP31                                                    Electronic Governor                                                                                                      ●

Exciter System                                          Self-excited brushless                                  High Coolant Temperature Sender                                                                                          x

Voltage Regulator                                       AVR (electronic)                                        Low Oil Pressure Sender                                                                                                  x

Steady State Voltage Regulation                         +/- 1.0%                                                Advanced Coolant Temperature Sender                                                                                      ●

Bearing                                                 Single bearing                                          Advanced Oil Pressure Sender                                                                                             ●

Coupling                                                Flexible disc                                           Oil Temperature Sender                                                                                                   ●

Cooling                                                 Direct drive centrifugal blower  fan                    Water Level Sender                                                                                                       ●

Coating                                                 Winding Protection Grey                                 Radiator Guards                                                                                                          ●

STARTING SYSTEM                                                                                                 Hot Component Guards                                                                                                     ●

Starter Motor                            kW                            5.5                                      Water Jacket Heater                                                                                                      ●

Auxiliary Voltage                        V                              24                                      Manual Fuel Fill                                                                                                         ∆

Number of Batteries                                                     2                                       Electric Fuel Fill                                                                                                       ∆

                                                                                                                Racor Fuel Filter (No Alarm)                                                                                             ∆

                                                                                                                Racor Fuel Filter (With Alarm)                                                                                           ∆

                                                                                                                Pre-Filter with Separator                                                                                                x

BATTERY FEATURES                                                                                                External Spark Arrestor                                                                                                  ∆

Battery Isolator                                                          ●                                     Fuel Level Sender                                                                                                        ●

Battery Size (Ah)                                                       75                                      Industrial Silencer                                                                                                      ●

Number of Batteries                                                       2

Battery Charger                                                           ●                                                          Standard: ●     Not  Available:                            x            Optional: ∆

                     Standard:   ●  Not  Available:  x  Optional: ∆

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44     (0)1889 590312. www.jcbgenerators.com. JCB  reserves  the  right to change specifications without notice. Illustrations shown may include     optional  equipment and accessories.

                                                                                                                                                                                                             60Hz_G500X_EN - Issued: 24/10/2018  15:06:04
G500X | G500QX

ELECTRICAL FEATURES                                                                                                     JCB COMMUNICATION                AND  CONTROL

AVR DSR                                                                          ●                                      CP1                                                                                                                 ∆

AVR DER                                                                          x                                      CP2                                                                                                                 ∆

Winding Protection Standard                                                      x                                      ATP                                                                                                                 ∆

Winding Protection Standard +                                                    x                                      DSE7320                                                                                                             ●

Winding Protection Grey                                                          ●                                      LiveLink for  Power                                                                                                 ●

Winding Protection Total                                                         ∆

Winding Protection Total +                                                       ∆                                                           Standard: ●      Not Available: x           Optional: ∆

MAUX                                                                             ●

PMG                                                                              ∆                                      SYNCHRONISATION PANEL

Anti-Condensation Heater                                                         ∆                                      DSE8610                                                                                                             ∆

Miniature Circuit Breaker (Integrated busbar)                                    x                                      DSE8620                                                                                                             ∆

Moulded Case Circuit Breaker (with integrated  busbar)                           ●                                                           Standard: ●      Not Available: x           Optional: ∆

Earth Leakage Protection (Shunt Trip)                                            ●

Synchronisation                                                                  ∆                                      REFERENCE STANDARDS

Preparation for Earth Spike                                                      ●

Remote Screen                                                                    ∆                                      JCB Generators are CE certified and conform to the following Directives (subject to a country requiring             such standard):

Panel Door Micro Switch                                                          ∆                                               EN 12100, EN13857, EN60204

Copper Busbar/Tails                                                              ∆                                           

Emergency Stop Button                                                                                                           2006/42/CE Machinery safety

                                                                                 ●                                              2006/95/EC Low voltage

                                                                                                                                2004/108/CE Electromagnetic compatibility

                     Standard: ●       Not Available:   x           Optional: ∆                                                 2000/14/EC Sound Power Level (amended by 2005/88/EC)

                                                                                                                                97/68/EC Emissions(amended by 2002/88/EC & 2004/26/EC)

                                                                                                                                Power according to ISO 8528 and ISO 3046

                                                                                                                                Ambient reference conditions 1000mbar, 25°C, 30% relative humidity ISO3046

                                                                                                                                      Information based on standard specification equipment unless otherwise  stated.

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44           (0)1889  590312. www.jcbgenerators.com.  JCB  reserves  the  right to change specifications without notice. Illustrations shown may include optional equipment and accessories.
G500X | G500QX

WEIGHT AND DIMENSIONS                        –  OPEN  SET                                                               CANOPY FEATURES

Length                                                mm                         3600                                   Lockable Maintenance Access Doors                                                                ●

Width                                                 mm                         1460                                   Control Panel Viewing Window                                                                     ●

Height                                                mm                         2096                                   Fork Pockets                                                                                     ●

Shipping Volume (sea ready)                           m3                         11.00                                  Single Lift Point                                                                                ●

Weight*                                               Kg                         2917                                   Rental Sledging Base                                                                             ∆

*Standard build with all fluids except fuel                                                                             Bunding                                                                                          ●

WEIGHT AND DIMENSIONS                        –  CANOPY SET                                                              Bund Level Indicator                                                                             ∆

                                                      mm                                                                50mm Rock Wool Sound Insulation                                                                  ●

Length                                                                           4500                                   Yellow Paint                                                                                     ●

Width                                                 mm                         1800                                   Red Paint                                                                                        ∆

Height                                                mm                         2340                                   White Paint                                                                                      ∆

Shipping Volume (sea ready)                           m3                         18.95                                  Manual Oil Drain Pump (Canopy)                                                                   ●

Weight*                                               Kg                         4627                                   Residential Silencer                                                                             ●

*Standard build with all fluids except fuel                                                                             3 Way Fuel Valve and Coupling Nest                                                               ∆

SOUND PRESSURE (CANOPY                       ONLY)                                                                      Socket Box (inclusive of heavy duty busbar & micro switch)                                       ∆

LpA (7m)                                     50Hz               dB(A)                   69                              External Emergency Stop Button                                                                   ●

LpA (7m)                                     60Hz               dB(A)                   73                                                    Standard: ●   Not Available: x                                Optional: ∆

FUEL TANK

                                                      Material                   Capacity (L)

Open Set                                              Steel                      740

Canopy Set                                            Steel                      740

JCB GENERATOR TECHNICAL SPECIFICATIONS. Tel: +44                (0)1889 590312.  www.jcbgenerators.com.  JCB  reserves  the right to change specifications without notice. Illustrations shown may include  optional equipment and accessories.

                                                                                                                                                                                                            60Hz_G500X_EN - Issued: 24/10/2018   15:06:04

