URL: https://www.jetgenset.com/50hz-16kva-to-2500kva-sdec-diesel-generator-set.html
Accessed: 2026-10-28

50Hz 16KVA to 2500KVA SDEC Diesel Generator Set | Jet Power Generator loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
50Hz 16KVA to 2500KVA SDEC Diesel Generator Set
50Hz 16KVA to 2500KVA SDEC Diesel Generator Set
16KVA to 2500KVA Powered by SDEC Diesel Engine
5.0
Engine Brand:
SDEC
Power range:
16KVA to 2500KVA
Frequency:
50Hz
Voltage Optional:
220/380V/3 Phase, 230/400V/3 Phase, Other voltage is optional
Alternator Optional:
Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
Type Optional:
Open type, Silent type, Trailer type, Container type
Control Function Optional:
ATS system, AMF function, Parallel system, Remote control,Hight voltage system.
ODM & OEM:
Available
Certification:
ISO9001, CE, Saber , PVOC, COC, UL, CSA，EAC
Payment Terms:
T/T, L/C, Cash, Western Union
Emission level:
N/A
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
product detail
Customer Reviews
PRODUCT DESCRIPTION
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan/ HYUNDAI , Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Yuchai, UK engine.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control Brand, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V / 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Open type, Silent type, Soundproof type, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500RPM | SDEC Diesel Engine | Alternator
| Standby output | Prime Output | Model | Cylinder No. | Bore*Stroke | Displacement | Fuel Cons. | Brushless
| KVA | KW | KVA | KW | (mm) | (L) | g/Kw.H
| SD-18 | 18 | 14 | 16 | 12.8 | 4Z2.3-G21 | 4L | 85×100 | 2.3 | 210 | JET164D
| SD-25 | 25 | 20 | 22.5 | 18 | 4Z2.7-G21 | 4L | 90×105 | 2.7 | 210 | JET184E
| SD-30 | 30 | 24 | 27.5 | 22 | 4Z3.0-G21 | 4L | 95×105 | 3 | 210 | JET184F
| SD-35 | 35 | 28 | 31.3 | 25 | 4Z3.2-G21 | 4L | 98×105 | 3.2 | 210 | JET184G
| SD-44 | 44 | 35 | 40 | 32 | 4ZT3.2-G21 | 4L | 98×105 | 3.2 | 210 | JET184J
| SD-55 | 55 | 44 | 50 | 40 | 4ZT3.5-G21 | 4L | 98×115 | 3.5 | 210 | JET224D
| SD-69 | 69 | 55 | 63 | 50 | 4ZT4.1-G21 | 4L | 105×118 | 4.1 | 192 | JET224E
| SD-75 | 75 | 60 | 69 | 55 | 4ZTAA4.1-G21 | 4L | 105×118 | 4.1 | 192 | JET224F
| SD-88 | 88 | 70 | 80 | 64 | 4ZTAA4.1-G31 | 4L | 105×118 | 4.1 | 192 | JET224G
| SD-110 | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | 4L | 105×124 | 4.3 | 192 | JET274C
| SD-125 | 125 | 100 | 113.75 | 91 | 4HTAA4.3-G23 | 4L | 105×124 | 4.3 | 192 | JET274D
| SD-138 | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | 4L | 105×124 | 4.3 | 192 | JET274DM
| SD-165 | 165 | 132 | 150 | 120 | 6HTAA6.5-G22 | 6L | 105×124 | 6.5 | 192 | JET274F
| SD-200 | 200 | 160 | 180 | 144 | 6HTAA6.5-G23 | 6L | 105×124 | 6.5 | 192 | JET274G
| SD-220 | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | 6L | 114×144 | 8.9 | 192 | JET274H
| SD-250 | 250 | 200 | 225 | 180 | 6DTAA8.9-G24 | 6L | 114×144 | 8.9 | 192 | JET274J
| SD-275 | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | 6L | 114×144 | 8.9 | 192 | JET274K
| SD-330 | 330 | 264 | 300 | 240 | 6ETAA11.8-G22 | 6L | 128×153 | 11.8 | 190 | JET444D
| SD-358 | 358 | 286 | 325 | 260 | 6ETAA11.8-G21 | 6L | 128×153 | 11.8 | 190 | JET444E
| SD-413 | 413 | 330 | 375 | 300 | 6ETAA12.8-G22 | 6L | 130×161 | 12.8 | 190 | JET444FS
| SD-440 | 440 | 352 | 400 | 320 | 6ETAA12.8-G21 | 6L | 130×161 | 12.8 | 190 | JET444F
| SD-500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G31 | 6L | 130×161 | 12.8 | 190 | JET544C
| SD-550 | 550 | 440 | 500 | 400 | 6ETAA12.8-G310 | 6L | 130×161 | 12.8 | 190 | JET544D
| SD-625 | 625 | 500 | 563 | 450 | 6KTAA25-G310 | 6L | 170×185 | 25.2 | 192 | JET544ES
| SD-688 | 688 | 550 | 625 | 500 | 6KTAA25-G39 | 6L | 170×185 | 25.2 | 192 | JET544FS
| SD-750 | 750 | 600 | 688 | 550 | 6KTAA25-G38 | 6L | 170×185 | 25.2 | 192 | JET544FM
| SD-825 | 825 | 660 | 750 | 600 | 6KTAA25-G320 | 6L | 170×185 | 25.2 | 192 | JET634B
| SD-880 | 880 | 704 | 800 | 640 | 6KTAA25-G321 | 6L | 170×185 | 25.2 | 192 | JET634C
| SD-1000 | 1000 | 800 | 900 | 720 | 6WTAA35-G32 | 6L | 186×215 | 35.1 | 192 | JET634D
| SD-1100 | 1100 | 880 | 1000 | 800 | 6WTAA35-G31 | 6L | 186×215 | 35.1 | 192 | JET634E
| SD-1250 | 1250 | 1000 | 1125 | 900 | 6WTAA35-G310 | 6L | 186×215 | 35.1 | 192 | JET634F
| SD-1375 | 1375 | 1100 | 1250 | 1000 | 6WTAA35-G311 | 6L | 186×215 | 35.1 | 192 | JET634G
| SD-1500 | 1500 | 1200 | 1375 | 1100 | 12KTA58-G36 | 12V | 170×210 | 57.2 | 188 | JET734B
| SD-1688 | 1688 | 1350 | 1563 | 1250 | 12KTA58-G35 | 12V | 170×210 | 57.2 | 188 | JET734C
| SD-1875 | 1875 | 1500 | 1688 | 1350 | 12KTA58-G34 | 12V | 170×210 | 57.2 | 188 | JET734D
| SD-2063 | 2063 | 1650 | 1875 | 1500 | 12KTA58-G33 | 12V | 170×210 | 57.2 | 188 | JET734E
| SD-2250 | 2250 | 1800 | 2000 | 1600 | 12KTA58-G32 | 12V | 170×210 | 57.2 | 188 | JET734F
| SD-2500 | 2500 | 2000 | 2250 | 1800 | 12KTA58-G31 | 12V | 170×210 | 57.2 | 188 | JET734G
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
