URL: https://www.jetgenset.com/emission-epa-38kva-to-1100kva-hyundai-doosan-diesel-generator-set.html
Accessed: 2026-10-28

Emission EPA 38KVA to 1100KVA HYUNDAI Doosan Diesel Generator Set | Jet Power Generator
loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English
en
Português
pt
Français
fr
Español
es
Pусский
ru
Log in
sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
Emission EPA 38KVA to 1100KVA HYUNDAI Doosan Diesel Generator Set
Emission EPA 38KVA to 1100KVA HYUNDAI Doosan Diesel Generator Set
38KVA to 1100KVA Powered by HYUNDAI Doosan Diesel Engine with EPA Emission
5.0
Engine Brand:
HYUNDAI / Doosan
Power range:
38KVA to 1100KVA
Frequency:
60Hz
Voltage Optional:
127/220V, 240/416V, 254/440V, 277/480V, Other voltage is optional
Alternator Optional:
Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
Type Optional:
Open type, Silent type, Trailer type, Container type
Control Function Optional:
ATS system, AMF function, Parallel system, Remote control,Hight voltage system.
ODM & OEM:
Available
Certification:
ISO9001, CE, Saber , PVOC, COC, UL, CSA，EAC
Payment Terms:
T/T, L/C, Cash, Western Union
Emission level:
EPA Tier 3 ,EPA Tier 4
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
product detail
Customer Reviews
PRODUCT DESCRIPTION
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan/ HYUNDAI , Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Yuchai, UK engine.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control Brand, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V / 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Open type, Silent type, Soundproof type, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
Emission：EPA
| Model | 440V / 60Hz / 1800rpm | HYUNDAI Diesel Engine | Emission | Alternator
| Standby output | Prime Output | Model | No. of Cylinder | Displacement | Bore×Stroke | Fuel cons. | Leroy Somer
| KVA | KW | KVA | KW | (L) | (MM) | （ L/h ） | level
| HD-41TF | 41 | 33 | 38 | 30 | DM01PP | L3 | 1.8 | 90 x 94 | 7.5 | EPA Tier 4F | TAL-A42-E
| HD-55TF | 55 | 44 | 50 | 40 | DM02PP | L4 | 2.4 | 90 x 94 | 12.2 | EPA Tier 4F | TAL-A42-F
| HD-58TF | 58 | 46 | 58 | 46 | DM03PG | L4 | 3.4 | 98 x 113 | 13.6 | EPA Tier 4F | TAL-A42-G
| HD-163T3 | 163 | 130 | / | / | DP54CAK | L4 | 5.0 | 110 x 132 | 35.4 | EPA Tier 3 | TAL-A44-E
| HD-219T3 | 219 | 175 | / | / | DP54CBK | L4 | 5.0 | 110 x 132 | 46.2 | EPA Tier 3 | TAL-A44-K
| HD-163T4 | 163 | 130 | 148 | 118 | DP054CAP | L4 | 5.0 | 110 x 132 | 32.8 | EPA Tier 4F | TAL-A44-E
| HD-193T4 | 193 | 154 | 174 | 139 | DP054CBP | L4 | 5.0 | 110 x 132 | 38.3 | EPA Tier 4F | TAL-A44-J
| HD-220T4 | 220 | 176 | 219 | 175 | DP054CCP | L4 | 5.0 | 110 x 132 | 48.2 | EPA Tier 4F | TAL-A44-L
| HD-261T3 | 261 | 209 | / | / | DP086CAK | L6 | 7.5 | 110 x 132 | 52.8 | EPA Tier 3 | TAL-A44-M
| HD-293T3 | 293 | 234 | / | / | DP086CBK | L6 | 7.5 | 110 x 132 | 58.6 | EPA Tier 3 | TAL-A46-C
| HD-333T3 | 333 | 266 | / | / | DP086CCK | L6 | 7.5 | 110 x 132 | 67.3 | EPA Tier 3 | TAL-A46-D
| HD-293T4 | 293 | 234 | 263 | 210 | DP086CBP | L6 | 7.5 | 110 x 132 | 56.1 | EPA Tier 4F | TAL-A46-C
| HD-316T4 | 316 | 253 | 288 | 230 | DP086CCP | L6 | 7.5 | 110 x 132 | 62.4 | EPA Tier 4F | TAL-A46-C
| HD-344T4 | 344 | 275 | 313 | 250 | DP086CDP | L6 | 7.5 | 110 x 132 | 67.2 | EPA Tier 4F | TAL-A46-D
| HD-396T3 | 400 | 320 | / | / | DP126CAK | L6 | 11.1 | 123 x 155 | 96 | EPA Tier 3 | TAL-A46-G
| HD-438T3 | 438 | 350 | / | / | DP126CBK | L6 | 11.1 | 123 x 155 | 103 | EPA Tier 3 | TAL-A46-G
| HD-475T3 | 475 | 380 | / | / | DP126CCK | L6 | 11.1 | 123 x 155 | 113 | EPA Tier 3 | TAL-A46-H
| HD-950T2 | 950 | 760 | 863 | 690 | DP222CAS | 12V | 21.9 | 128 x 142 | 205 | EPA Tier 2 | TAL-A49-B
| HD-1031T2 | 1031 | 825 | 938 | 750 | DP222CBS | 12V | 21.9 | 128 x 142 | 218 | EPA Tier 2 | TAL-A49-C
| HD-1100T2 | 1100 | 880 | 1000 | 800 | DP222CCS | 12V | 21.9 | 128 x 142 | 246 | EPA Tier 2 | TAL-A49-D
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
EU Stage V 50Hz 30KVA to 330KVA HYUNDAI Doosan Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us
Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us
wechat
Contact customer service
Contact us
wechat
cancel
Customer service
