URL: https://www.jetgenset.com/50hz-11kva-to-440kva-uk-diesel-generator-set-1746275358196233.html
Accessed: 2026-10-28

50Hz 11KVA to 440KVA UK Diesel Generator Set-1746275358196233 | Jet Power Generator loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
60Hz 11KVA to 440KVA UK Diesel Generator Set
60Hz 11KVA to 440KVA UK Diesel Generator Set
11KVA to 440KVA Powered by UK Diesel engine
5.0
Engine Brand:
UK Engine
Power range:
11KVA to 440KVA
Frequency:
60Hz
Voltage Optional:
127/220V, 240/416V, 254/440V, 277/480V, Other voltage is optional
Alternator Optional:
Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
Type Optional:
Open type, Silent type, Trailer type, Container type
Control Function Optional:
ATS system, AMF function, Parallel system, Remote control,Hight voltage system.
ODM & OEM:
Available
Certification:
ISO9001, CE, Saber , PVOC, COC, UL, CSA，EAC
Payment Terms:
T/T, L/C, Cash, Western Union
Emission level:
N/A
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
product detail
Customer Reviews
PRODUCT DESCRIPTION
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan/ HYUNDAI , Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Yuchai, UK engine.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control Brand, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V / 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Open type, Silent type, Soundproof type, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 416V / 60Hz / 1800RPM | UK Design Engine | Alternator
| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless
| KVA | KW | KVA | KW | No. of Cydlinder | Governor | (L) | (MM)
| UK-12Y | 12 | 9.6 | 11 | 8.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164B
| UK-15Y | 15 | 12 | 14 | 10.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164C
| UK-18Y | 18 | 14 | 16 | 12.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164D
| UK-22Y | 22 | 17.6 | 20 | 16 | YD490-D22 | L4 | Mechanical | 2.55 | 90×100 | JET184D
| UK-25Y | 25 | 20 | 23 | 18 | YD490-D22 | L4 | Mechanical | 2.55 | 90×100 | JET184E
| UK-28Y | 28 | 22 | 25 | 20 | YD493-D25 | L4 | Mechanical | 2.77 | 93×102 | JET184FS
| UK-33Y | 33 | 26 | 30 | 24 | YD493-D28 | L4 | Mechanical | 2.77 | 93×102 | JET184G
| UK-41R | 41 | 33 | 38 | 30 | YD4105-D38 | L4 | Mechanical | 4.2 | 105×120 | JET184H
| UK-55R | 55 | 44 | 50 | 40 | YD4105-D60 | L4 | Mechanical | 4.2 | 105×120 | JET224D
| UK-70R | 69 | 55 | 63 | 50 | YD4105-D60 | L4 | Mechanical | 4.2 | 105×120 | JET224E
| UK-83R | 83 | 66 | 75 | 60 | YD4105-D75 | L4 | Mechanical | 4.2 | 105×120 | JET224F
| UK-96R | 96 | 77 | 88 | 70 | YD4110-D88 | L4 | Mechanical | 5.3 | 110×140 | JET224G
| UK-110R | 110 | 88 | 100 | 80 | YD4110-D110 | L4 | Mechanical | 5.3 | 110×140 | JET274C
| UK-110R | 110 | 88 | 100 | 80 | 6RT05-D121 | L6 | Mechanical | 6.75 | 105×130 | JET274C
| UK-125R | 125 | 100 | 113 | 90 | 6RT05-D121 | L6 | Mechanical | 6.75 | 105×130 | JET274D
| UK-138R | 138 | 110 | 125 | 100 | 6RT05-D132 | L6 | Mechanical | 7.01 | 105×135 | JET274DM
| UK-165R | 165 | 132 | 150 | 120 | 6RT08-D150 | L6 | Mechanical | 7.42 | 108×135 | JET274F
| UK-206R | 206 | 165 | 188 | 150 | 6RT80-176DE | L6 | Mechanical | 7.82 | 113×130 | JET274G
| UK-275S | 275 | 220 | 250 | 200 | 6DTAA8.9-G24 | L6 | Electric | 9.73 | 126X130 | JET274J
| UK-303S | 303 | 242 | 275 | 220 | 6DTAA8.9-G23 | L6 | Electric | 9.73 | 126X130 | JET274K
| UK-385S | 385 | 308 | 350 | 280 | 6ETAA11.8-G22 | L6 | Electric | 11.59 | 126X155 | JET444E
| UK-440S | 440 | 352 | 400 | 320 | 6ETAA12.8-G22 | L6 | Electric | 12.6 | 126X155 | JET444FS
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
50Hz 11KVA to 440KVA UK Diesel Generator Set
Emission EPA 38KVA to 1100KVA HYUNDAI Doosan Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
