URL: https://www.jetgenset.com/open-type-air-cooled-diesel-generator-set.html
Accessed: 2026-10-28

Open Type Air Cooled Diesel Generator Set | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Air Cooled Generator
2.8KVA to 10KVA Portable Open type Air Cooled Diesel Generator Set
2.8KVA to 10KVA Portable Open type Air Cooled Diesel Generator Set
2.8KVA to 10KVA Portable Diesel Generator
5.0
Engine Brand:
Single cylinder JET POWER Diesel Engine
Power range:
2.8KVA to 10KVA
Frequency:
50/60Hz
Voltage Optional:
220V to 240V , 110/220V, 120V/240V, 380V to 416V, Other voltage is optional
Alternator Optional:
100% Copper 2 Pole Alternator with brush
Type Optional:
Open type, Silent type
Control Function Optional:
ATS system, Remote control
ODM & OEM:
Available
Certification:
ISO9001, CE, Saber , PVOC, COC, UL, CSA，EAC
Payment Terms:
T/T, L/C, Cash, Western Union
Emission level:
N/A
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
PRODUCT DESCRIPTION
Open Type Air-cooled Diesel Generator Set
Safety – Stability – Economy - Reliability Power
01. Use commercial-grade，Vertical, four-stroke, direct injection, air-cooled single-cylinder diesel engine.
02. Equipped with 100% copper reliable 2-pole AC alternator with brush
03. The advanced air duct design ensures better heat dissipation performance, guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system
05. Generator set use High-quality steel are thickness frame and canopy --2MM and 3MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V DC battery with charger, battery connects wire.
08. Generator equipped with fuel tank with fuel indicator.
09. Generator equipped with sockets and plugs
10. Generator equipped with high-quality muffler
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Air Cooled Diesel Engine .
• Brand new engine 4-Strokes, Air cooled,direct injection engine
• Rated Speed: 3000rpm / 3600rpm
• Start type: Manual start or 12V DC Electrical Start
• Governing control: Mechanical
• Design standard: 40°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 2 Phase 2 wire, 2 phase 3wire,3 phase, 4wire.
• Rated frequency: 50Hz@3000rpm / 60Hz@3600rpm.
• Alternator excited type: With Brush, self excited with AVR
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• Standard manual control panel.
• Optional Automatic transfer switch (ATS) .
• Optional Remote control system.
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | JDE3500 | JDE6500 | JDE7500 | JDE8500 | JDE9500 | JDE11000 | JDE12000
| Rated frequency (Hz) | 50 60 | 50 60 | 50 60 | 50 60 | 50 60 | 50 60 | 50 60
| Rated output (kVA) | 2.8 3.3 | 4.5 5.0 | 5.0 5.5 | 5.5 6.0 | 6.0 6.5 | 8.0 8.5 | 9.0
| Max. output (kVA) | 3.2 3.8 | 5.0 5.5 | 5.5 6.0 | 6.0 6.5 | 6.5 7.0 | 8.8 9.0 | 10.0
| Rated Voltage (V) | 230 120/240 | 230 120/240 | 230 120/240 | 230 120/240 | 230 120/240 | 230 120/240 | 230 120/240
| Rated current (A) | 12.2 27.5/13.8 | 19.6 41.7/20.8 | 21.7 45.8/22.9 | 23.9 50/25 | 26 54/27 | 34.8 70/35 | 34.8 70/35
| Rated rotation speed (r/min) | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600
| Phase NO. | Single phase | Single phase | Single phase | Single phase | Single phase | Single phase | Single phase
| Power factor (Cos Φ) | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0
| Voltage (V) | 115/230 120/240 | 115/230 120/240 | 115/230 120/240 | 115/230 120/240 | 115/230 120/240 | 115/230 120/240 | 115/230 120/240
| Receptacle | Two receptacles | Two receptacles | Two receptacles | Two receptacles | Two receptacles | Two receptacles | Two receptacles
| DC output | 12V/8.3A | 12V/8.3A | 12V/8.3A | 12V/8.3A | 12V/8.3A | 12V/8.3A | 12V/8.3A
| Engine Model | KM178FG | KM186FAG | KM188FG | KM192FG | KM195FG | KM1100FAG | KM1105FAG
| Engine Type | Single cylinder, vertical, four-stroke, direct injection,air-cooled | Single cylinder, vertical, four-stroke, direct injection,air-cooled | Single cylinder, vertical, four-stroke, direct injection,air-cooled | Single cylinder, vertical, four-stroke, direct injection,air-cooled | Single cylinder, vertical, four-stroke, direct injection,air-cooled | Single cylinder, vertical, four-stroke, direct injection,air-cooled | Single cylinder, vertical, four-stroke, direct injection,air-cooled
| Cylinder NO.-bore×stroke (mm) | 1-78×62 | 1-86×72 | 1-88×75 | 1-92×75 | 1-95×75 | 1-100×85 | 1-105×88
| Displacement (ml) | 296 | 418 | 456 | 518 | 532 | 667 | 762
| Rated power [KW/(r/min)] | 3.68/3000 4.0/3600 | 5.7/3000 6.3/3600 | 7.5/3000 8.2/3600 | 8.0/3000 9.2/3600 | 8.8/3000 9.5/3600 | 10.5/3000 11/3600 | 12.5/3000 13.5/3600
| Compression ratio | 19:01 | 19:01 | 19:01 | 19:01 | 19:01 | 19:01 | 19:01
| Lubrication system | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed
| Starting system | Electric Start | Electric Start | Electric Start | Electric Start | Electric Start | Electric Start | Electric Start
| Lube capacity (L) | 1.1 | 1.65 | 1.65 | 1.65 | 1.65 | 1.65 | 2
| Starting motor capacity (V-kW) | 12V 0.8kW | 12V 0.8kW | 12V 0.8kW | 12V 0.8kW | 12V 0.8kW | 12V 0.8kW | 12V 0.8kW
| Charging generator capacity (V-A) | 12V 3A | 12V 3A | 12V 3A | 12V 3A | 12V 3A | 12V 3A | 12V 3A
| Fuel consumption (g/kW.h) | ≤370 | ≤360 | ≤360 | ≤360 | ≤360 | ≤360 | ≤360
| Fuel tank capacity (L) | 13.5 | 13.5 | 13.5 | 13.5 | 13.5 | 13.5 | 25
| Packing size MM | 960×560×760 | 960×560×760 | 960×560×760 | 960×560×760 | 960×560×760 | 960×560×760 | 1100×630×860
| N.Weight (Kg) | 136 | 145 | 148 | 151 | 158 | 175 | 205
| G.Weight (Kg) | 143 | 152 | 155 | 160 | 165 | 180 | 215
| Loading quantity @ 20GP | 72 pcs | 72 pcs | 72 pcs | 72 pcs | 72 pcs | 72 pcs | 36 pcs
Optional: Electric start with battery, Wheel and handle kit
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
9KVA to 18KVA Portable Diesel Generator Set
2.8KVA to 10KVA Portable Silent Air Cooled Diesel Generator Set
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
