URL: https://www.jetgenset.com/60hz-weichai-diesel-generator-set.html
Accessed: 2026-10-28

60Hz WeiChai Diesel Generator Set | Jet Power Generator loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
60Hz WeiChai Diesel Generator Set
60Hz WeiChai Diesel Generator Set
25KVA to 2200KVA 60HZ Powered by Weichai Diesel Engine
5.0
Engine Brand:
Weichai
Power range:
25KVA to 2200V
Frequency:
60Hz
Voltage Optional:
127/220V, 240/416V, 254/440V, 277/480V, Other voltage is optional
Alternator Optional:
Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
Type Optional:
Open type, Silent type, Trailer type, Container type
Control Function Optional:
ATS system, AMF function, Parallel system, Remote control,Hight voltage system.
ODM & OEM:
Available
Certification:
ISO9001, CE, Saber , PVOC, COC, UL, CSA，EAC
Payment Terms:
T/T, L/C, Cash, Western Union
Emission level:
N/A
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
product detail
Customer Reviews
PRODUCT DESCRIPTION
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan/ HYUNDAI , Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Yuchai, UK engine.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control Brand, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V / 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Open type, Silent type, Soundproof type, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 416V / 60Hz / 1800RPM | WEICHAI Diesel Engine | Brushless Alternator
| Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel cons.
| KVA | KW | KVA | KW | (MM) | (L) | （L/h）
| WP-28 | 27.5 | 22 | 25 | 20 | WP2.3D30E201 | 4L | Electronic | 89*92 | 2.3 | 6.1 | JET184E
| WP-41 | 41 | 33 | 38 | 30 | WP2.3D41E201 | 4L | Electronic | 89*92 | 2.3 | 7.5 | JET184G
| WP-50 | 50 | 40 | 44 | 35 | WP2.3D47E201 | 4L | Electronic | 89*92 | 2.3 | 9.3 | JET184H
| WP-63 | 63 | 50 | 50 | 40 | WP2.3D58E201 | 4L | Electronic | 89*92 | 2.3 | 11.4 | JET224C
| WP-69 | 69 | 55 | 63 | 50 | WP4.1D80E201 | 4L | Electronic | 105*118 | 4.1 | 13 | JET224D
| WP-83 | 83 | 66 | 75 | 60 | WP4.1D80E201 | 4L | Electronic | 105*118 | 4.1 | 16.6 | JET224E
| WP-104 | 104 | 83 | 94 | 75 | WP4.1D95E201 | 4L | Electronic | 105*118 | 4.1 | 17 | JET224G
| WP-125 | 125 | 100 | 113 | 90 | WP4.1D120E201 | 4L | Electronic | 105*118 | 4.1 | 20.8 | JET274C
| WP-138 | 138 | 110 | 125 | 100 | WP6D132E201 | 6L | Electronic | 105*130 | 6.75 | 28.9 | JET274DM
| WP-165 | 165 | 132 | 150 | 120 | WP6D158E201 | 6L | Electronic | 105*130 | 6.75 | 33.3 | JET274E
| WP-188 | 188 | 150 | 181 | 145 | WP6D180E201^ | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274F
| WP-206 | 206 | 165 | 188 | 150 | WP10D200E201 | 6L | Electronic | 126*130 | 9.73 | 46 | JET274G
| WP-250 | 250 | 200 | 225 | 180 | WP10D238E201 | 6L | Electronic | 126*130 | 9.73 | 54.6 | JET274J
| WP-275 | 275 | 220 | 250 | 200 | WP10D264E201 | 6L | Electronic | 126*130 | 9.73 | 60.7 | JET274K
| WP-385 | 385 | 308 | 350 | 280 | WP10D360E201 | 6L | Electronic | 126*130 | 9.73 | 73.4 | JET444E
| WP-413 | 413 | 330 | 375 | 300 | WP13D385E201 | 6L | Electronic | 127*165 | 12.54 | 86.5 | JET444FS
| WP-500 | 500 | 400 | 450 | 360 | WP13D448E201 | 6L | Electronic | 127*165 | 12.54 | 90.9 | JET444F
| WP-575 | 575 | 460 | 500 | 400 | WP13D510E311 | 6L | ECU | 150*150 | 15.9 | 108.7 | JET544D
| WP-719 | 719 | 575 | 650 | 520 | 6M33D633E201 | 6L | Electronic | 150*185 | 19.6 | 142.1 | JET544E
| WP-750 | 750 | 600 | 688 | 550 | 6M33D670E201 | 6L | Electronic | 150*185 | 19.6 | 142.1 | JET544F
| WP-791 | 791 | 633 | 719 | 575 | 6M33D710E201 | 6L | Electronic | 150*185 | 19.6 | 142.1 | JET544FM
| WP-825 | 825 | 660 | 750 | 600 | 6M33D740E311 | 6L | Electronic | 150*185 | 19.6 | 165.5 | JET634B
| WP-875 | 875 | 700 | 800 | 640 | 8M33D845E201 | 8L | Electronic | 150*185 | 26.1 | 170 | JET634C
| WP-1000 | 1000 | 800 | 900 | 720 | 8M33D909E201 | 8L | Electronic | 150*185 | 26.1 | 176 | JET634D
| WP-1125 | 1125 | 900 | 1000 | 800 | 8M33D1012E311 | 8L | Electronic | 150*185 | 26.1 | 198 | JET634E
| WP-1000 | 1000 | 800 | 900 | 720 | 12M26D902E201 | 12V | Electronic | 150*150 | 31.8 | 173 | JET634D
| WP-1125 | 1125 | 900 | 1000 | 800 | 12M26D1012E201 | 12V | Electronic | 150*150 | 31.8 | 195 | JET634E
| WP-1375 | 1375 | 1100 | 1250 | 1000 | 12M33D1265E201 | 12V | Electronic | 150*185 | 39.2 | 248.8 | JET634G
| WP-1500 | 1500 | 1200 | 1375 | 1100 | 12M33D1320E201 | 12V | Electronic | 150*185 | 39.2 | 271.8 | JET734B
| WP-1625 | 1625 | 1300 | 1500 | 1200 | 12M33D1420E201 | 12V | Electronic | 150*185 | 39.2 | 326.1 | JET734C
| WP-2063 | 2063 | 1650 | 1875 | 1500 | 16M33D1785E311 | 16V | ECU | 150*185 | 52.3 | 353.3 | JET734E
| WP-2188 | 2200 | 1760 | 2000 | 1600 | 16M33D1920E311 | 16V | ECU | 150*185 | 52.3 | 378 | JET734E
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
