URL: https://www.jetgenset.com/60hz-cummins-water-cooled-diesel-generator-set-supply.html
Accessed: 2026-10-28

60Hz Cummins Water Cooled Diesel Generator Set Supply | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
60Hz 20KVA to 2500KVA Cummins Diesel Generator Set
60Hz 20KVA to 2500KVA Cummins Diesel Generator Set
20KVA to 2500KVA Powered by Cummins
5.0
Engine Brand:
Cummins
Power range:
20KVA to 2500KVA
Frequency:
60Hz
Voltage Optional:
127/220V, 240/416V, 254/440V, 277/480V, Other voltage is optional
Alternator Optional:
Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
Type Optional:
Open type, Silent type, Trailer type, Container type
Control Function Optional:
ATS system, AMF function, Parallel system, Remote control,Hight voltage system.
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
Emission level:
N/A
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
PRODUCT DESCRIPTION
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan/ HYUNDAI , Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Yuchai, UK engine.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control Brand, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V / 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Open type, Silent type, Soundproof type, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 480V/ 60Hz / 1800rpm | Cummins Diesel Engine | Alternator
| Standby | Prime | Model | No. of Cylinder | Displacement | Bore×Stroke | Fuel cons. | Leroy Somer
| KVA | KW | KVA | KW | (L) | (MM) | （ L/h ）
| C-23 | 23 | 18 | 20 | 16 | 4B3.9-G11 | 4L | 3.9 | 102ˣ120 | 7 | TAL-A40-F
| C-28 | 28 | 22 | 25 | 20 | 4B3.9-G11 | 4L | 3.9 | 102ˣ120 | 8.6 | TAL-A40-G
| C-33 | 33 | 26 | 30 | 24 | 4B3.9-G2 | 4L | 3.9 | 102ˣ120 | 10.7 | TAL-A40-G
| C-38 | 38 | 30 | 35 | 28 | 4B3.9-G12 | 4L | 3.9 | 102ˣ120 | 11 | TAL-A42-C
| C-44 | 44 | 35 | 40 | 32 | 4BT3.9-G2 | 4L | 3.9 | 102ˣ120 | 12 | TAL-A42-E
| C-55 | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | 4L | 3.9 | 102ˣ120 | 13 | TAL-A42-F
| C-66 | 66 | 53 | 63 | 50 | 4BTA3.9-G2 | 4L | 3.9 | 102ˣ120 | 15.9 | TAL-A42-H
| C-80 | 80 | 64 | 73 | 58 | 4BTA3.9-G11 | 4L | 3.9 | 102ˣ120 | 19 | TAL-A42-H
| C-96 | 96 | 77 | 88 | 70 | 4BTA3.9-G11 | 4L | 3.9 | 102ˣ120 | 20.1 | TAL-A44-C
| C-110 | 110 | 88 | 100 | 80 | 6BT5.9-G2 | 6L | 5.9 | 102ˣ120 | 23.9 | TAL-A44-C
| C-125 | 125 | 100 | 114 | 91 | 6BT5.9-G2 | 6L | 5.9 | 102ˣ120 | 26 | TAL-A44-D
| C-138 | 138 | 110 | 125 | 100 | 6BTA5.9-G2 | 6L | 5.9 | 102ˣ120 | 31 | TAL-A44-E
| C-150 | 150 | 120 | 138 | 110 | 6BTAA5.9-G2 | 6L | 5.9 | 102ˣ120 | 34 | TAL-A44-E
| C-176 | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | 6L | 5.9 | 102ˣ120 | 38 | TAL-A44-H
| C-200 | 200 | 160 | 180 | 144 | 6CTA8.3-G2 | 6L | 8.3 | 114ˣ135 | 44 | TAL-A44-J
| C-220 | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | 6L | 8.3 | 114ˣ135 | 49 | TAL-A44-K
| C-275 | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | 6L | 8.9 | 114ˣ135 | 59 | TAL-A44-M
| C-303 | 303 | 242 | 275 | 220 | 6LTAA8.9-G3 | 6L | 8.9 | 114ˣ145 | 62 | TAL-A46-C
| C-344 | 344 | 275 | 313 | 250 | 6LTAA9.5-G1 | 6L | 9.5 | 116.5ˣ148 | 62.3 | TAL-A46-D
| C-440 | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | 6L | 13 | 130ˣ163 | 82.3 | TAL-A46-G
| C-460 | 460 | 368 | 438 | 350 | 6ZTAA13-G4 | 6L | 13 | 130ˣ163 | 89 | TAL-A46-H
| C-523 | 523 | 418 | 475 | 380 | QSZ13-G3 | 6L | 13 | 130ˣ163 | 90.2 | TAL-A473-A
| C-625 | 625 | 500 | 563 | 450 | QSZ13-G11 | 6L | 13 | 130ˣ163 | 104.1 | TAL-A473-B
| C-344 | 344 | 275 | 313 | 250 | NTA855-G1 | 6L | 14 | 140ˣ152 | 73 | TAL-A46-D
| C-375 | 375 | 300 | 344 | 275 | NTA855-G1B | 6L | 14 | 140ˣ152 | 80.5 | TAL-A46-F
| C-438 | 438 | 350 | 400 | 320 | QSNT-G3 | 6L | 14 | 140ˣ152 | 86 | TAL-A46-G
| C-500 | 500 | 400 | 450 | 360 | KTA19-G2 | 6L | 14.5L | 135×169 | 98 | TAL-A473-A
| C-563 | 563 | 450 | 513 | 410 | KTA19-G3 | 6L | 18.9 | 159ˣ159 | 111 | TAL-A473-B
| C-625 | 625 | 500 | 563 | 450 | KTA19-G3A | 6L | 18.9 | 159ˣ159 | 122 | TAL-A473-B
| C-688 | 688 | 550 | 588 | 470 | KTAA19-G5 | 6L | 18.9 | 159ˣ159 | 134 | TAL-A473-C
| C-713 | 713 | 570 | 625 | 500 | QSK19-G4 | 6L | 18.9 | 159ˣ159 | 140 | TAL-A473-C
| C-750s | 750 | 600 | / | / | KTAA19-G6A | 6L | 18.9 | 159ˣ159 | 145 | TAL-A473-D
| C-750 | 750 | 600 | 688 | 550 | QSK19-G5 | 6L | 18.9 | 159ˣ159 | 151 | TAL-A473-D
| C-813 | 813 | 650 | 681 | 545 | QSK19-G8 | 6L | 18.9 | 159ˣ159 | 160 | TAL-A473-E
| C-850 | 850 | 680 | 775 | 620 | KT38-G | 12V | 37.8 | 159ˣ159 | 154 | TAL-A473-F
| C-1000 | 1000 | 800 | 906 | 725 | KTA38-G2 | 12V | 37.8 | 159ˣ159 | 204 | TAL-A49-B
| C-1125 | 1125 | 900 | 1000 | 800 | KTA38-G2A | 12V | 37.8 | 159ˣ159 | 225 | TAL-A49-C
| C-1250 | 1250 | 1000 | 1125 | 900 | KTA38-G4 | 12V | 37.8 | 159ˣ159 | 237 | TAL-A49-D
| C-1313 | 1313 | 1050 | 1188 | 950 | KTA38-G4B | 12V | 37.8 | 159ˣ159 | 254 | TAL-A49-E
| C-1375s | 1375 | 1100 | / | / | KTA38-G9 | 12V | 37.8 | 159ˣ159 | 287 | TAL-A49-E
| C-1575 | 1575 | 1260 | 1375 | 1100 | KTA50-G3 | 16V | 50.3 | 159ˣ159 | 291 | LSA50.2 M6
| C-1875 | 1875 | 1500 | 1575 | 1260 | KTA50-G9 | 16V | 50.3 | 159ˣ159 | 330 | LSA50.2 L8
| C-2250 | 2250 | 1800 | 2000 | 1600 | QSK60G6 | 16 | 60.2 | 159*190 | 412 | LSA 50.2 VL10
| C-2500 | 2500 | 2000 | 2250 | 1800 | QSK60G6 | 16 | 60.2 | 159*190 | 466 | LSA52.3S6
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
