URL: https://www.jetgenset.com/electrical-ricardo-water-cooled-diesel-generator-set-supply.html
Accessed: 2026-10-28

Electrical Ricardo Water Cooled Diesel Generator Set | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
Silent type open type 30kva 40kva 50kva diesel generator for sale
Silent type open type 30kva 40kva 50kva diesel generator for sale
good price diesel generator
5.0
Engine Brand:
JET POWER
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
• Output:10kVA - 1100KVA
• Powered by Ricardo
• Alternator: Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
• Open type / Silent type
• Optional: ATS system, AMF function, Parallel system.
PRODUCT DESCRIPTION
Silent diesel generator set , Powered by Ricardo ENGINE
Soundproof diesel generator set
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan, Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500RPM | Chinese Diesel Engine | Alternator
| Standby Output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless type
| KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM)
| GF-11 | 11 | 9 | 10 | 8 | K2105D | L2 | Mechanical | 2.026 | 105×117 | JET164B
| GF-14 | 14 | 11 | 13 | 10 | K2105D | L2 | Mechanical | 2.026 | 105×117 | JET164C
| GF-17 | 17 | 13 | 15 | 12 | K2105D | L4 | Mechanical | 2.026 | 105×117 | JET164D
| GF-21 | 21 | 17 | 19 | 15 | K4100D | L4 | Mechanical | 3.61 | 100×115 | JET184D
| GF-25 | 25 | 20 | 23 | 18 | K4100D | L4 | Mechanical | 3.61 | 100×115 | JET184E
| GF-28 | 28 | 22 | 25 | 20 | K4100D | L4 | Mechanical | 3.61 | 100×115 | JET184F
| GF-33 | 33 | 26 | 30 | 24 | K4100D | L4 | Mechanical | 3.61 | 100×115 | JET184G
| GF-41 | 41 | 33 | 38 | 30 | K4100ZD | L4 | Mechanical | 3.61 | 100×115 | JET184H
| GF-55 | 55 | 44 | 50 | 40 | N4105ZD | L4 | Mechanical | 3.98 | 105×115 | JET224D
| GF-70 | 69 | 55 | 63 | 50 | N4105ZLD | L4 | Mechanical | 4.33 | 105×125 | JET224E
| GF-70 | 69 | 55 | 63 | 50 | R4105AZD | L4 | Mechanical | 4.5 | 105×135 | JET224E
| GF-83 | 83 | 66 | 75 | 60 | R4110ZD | L4 | Mechanical | 5.13 | 110×135 | JET224F
| GF-96 | 96 | 77 | 88 | 70 | R4110AZLD | L4 | Mechanical | 5.13 | 110×135 | JET224G
| GF-100 | 96 | 77 | 88 | 70 | R6105ZD | L6 | Mechanical | 6.49 | 105×125 | JET224G
| GF-110 | 110 | 88 | 100 | 80 | R6105AZLD | L6 | Mechanical | 6.7 | 105×130 | JET274C
| GF-125 | 125 | 100 | 113 | 90 | R6105AZLD | L6 | Mechanical | 6.7 | 105×130 | JET274D
| GF-138 | 138 | 110 | 125 | 100 | R6105IZLD | L6 | Mechanical | 7.1 | 105×135 | JET274D1
| GF-165 | 165 | 132 | 150 | 120 | R6110ZLD | L6 | Mechanical | 7.697 | 110×135 | JET274F
| GF-206 | 206 | 165 | 188 | 150 | R6113ZLD | L6 | Mechanical | 7.82 | 113×130 | JET274G
| GF-250 | 250 | 200 | 225 | 180 | R6126ZLD | L6 | Mechanical | 9.726 | 126×130 | JET274J
| GF-275 | 275 | 220 | 250 | 200 | R6126ZLD-1 | L6 | Electric | 9.726 | 126×130 | JET274K
| GF-330 | 330 | 264 | 300 | 240 | 618ZLD | L6 | Electric | 11.596 | 126×155 | JET444D
| GF-358 | 358 | 286 | 325 | 260 | 618AZLD | L6 | Electric | 11.596 | 126×155 | JET444E
| GF-413 | 413 | 330 | 375 | 300 | 618AZLD-1 | L6 | Electric | 11.596 | 126×155 | JET444FS
| GF-440 | 440 | 352 | 400 | 320 | 618AZLD-1 | L6 | Electric | 11.596 | 126×155 | JET444F
| GF-500 | 500 | 400 | 450 | 360 | K25G829D | 12V | Electric | 26.6 | 135×155 | JET544C
| GF-550 | 550 | 440 | 500 | 400 | K25G829D | 12V | Electric | 26.6 | 135×155 | JET544D
| GF-688 | 687.5 | 550 | 625 | 500 | K29G1120D | 12V | Electric | 28.7 | 138×160 | JET544FS
| GF-750 | 750 | 600 | 670 | 536 | K29G1120D | 12V | Electric | 28.7 | 138×160 | JET544F
| GF-825 | 825 | 660 | 750 | 600 | K29G1210D | 12V | Electric | 29.6 | 138×165 | JET634B
| GF-880 | 880 | 704 | 800 | 640 | K33G1310D | 12V | Electric | 31.4 | 140×170 | JET634C
| GF-1000 | 1000 | 800 | 910 | 728 | K33G1500D | 12V | Electric | 31.15 | 138×168 | JET634D
| GF-1100 | 1100 | 880 | 1000 | 800 | K33G1600D | 12V | Electric | 31.15 | 138×168 | JET634E
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
