URL: https://www.jetgenset.com/silent-water-cooled-kubota-diesel-generator-set-wholesale.html
Accessed: 2026-10-28

Silent Water Cooled KUBOTA Diesel Generator Set | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
Silent Water Cooled KUBOTA Diesel Generator Set Wholesale
Silent Water Cooled KUBOTA Diesel Generator Set Wholesale
5.0
Engine Brand:
JET POWER
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
• Output:7kVA - 39KVA
• Powered by KUBOTA
• Alternator: Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
• Open type / Silent type
• Optional: ATS system, AMF function, Parallel system.
PRODUCT DESCRIPTION
Silent diesel generator set , Powered by KUBOTA ENGINE
Soundproof diesel generator set
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan, Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500RPM | Kubota Diesel Engine | Alternator | Open type | Soundproof type
| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Stamford Copy | Packing (mm) | Weight | Packing (mm) | Weight
| KVA | KW | KVA | KW | No. of Cylinder | Aspirated | (L) | (MM) | (L x W x H) | Kg | (L x W x H) | Kg
| K-7 | 7.5 | 6 | 7 | 5.5 | D905-E2BG-CHN-1/6.7KW | 3 | Naturally Aspirated | 0.898 | 72×73.6 | JET164A1/5.5KW | 1200*650*1000 | 320 | 1800*850*1100 | 540
| K-9 | 9 | 7.5 | 8.5 | 6.8 | D1105-E2BG-CHN-1/8.4KW | 3 | Naturally Aspirated | 1.123 | 78 x 78.4 | JET164A/6.8KW | 1200*650*1000 | 350 | 1800*850*1100 | 570
| K-13 | 13 | 10 | 11 | 8.8 | V1505-E2BG-CHN-1/11.1KW | 4 | Naturally Aspirated | 1.498 | 78 x 78.4 | JET164B/8.8KW | 1600*750*1050 | 400 | 2000*950*1150 | 630
| K-14 | 14 | 11 | 12.5 | 10 | D1703-E2BG-CHN-1/12.8kw | 3 | Naturally Aspirated | 1.647 | 87 x 92.4 | JET164C/10.8KW | 1600*750*1050 | 450 | 2000*950*1150 | 680
| K-18 | 18 | 14 | 16 | 12.8 | V2203-E2BG-CHN-1/17.2kw | 4 | Naturally Aspirated | 2.197 | 87 x 92.4 | JET164D/12.8KW | 1600*750*1050 | 560 | 2000*950*1150 | 790
| K-22 | 22 | 17.6 | 20 | 16 | V2003-T-E2BG-CHN-1/20.4KW | 4 | Turbocharged | 1.999 | 83 x 92.4 | JET184E/18KW | 1600*750*1050 | 580 | 2000*950*1150 | 810
| K-30 | 30 | 24.2 | 27.5 | 22 | V3300-E2BG2-CHN-1/26.3KW | 4 | Naturally Aspirated | 3.318 | 98 x 110 | JET184F/22KW | 1800*750*1050 | 620 | 2200*950*1150 | 850
| K-39 | 39 | 31 | 35 | 28 | V3300-T-E2BG2-CHN-1/32.1kw | 4 | Turbocharged | 3.318 | 98 x 110 | JET184H/30KW | 1800*750*1050 | 650 | 2200*950*1150 | 880
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
