URL: https://www.jetgenset.com/soundproof-water-cooled-mitsubishi-diesel-generator-set.html
Accessed: 2026-10-28

Water Cooled MITSUBISHI Diesel Generator Set | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
Soundproof Water Cooled MITSUBISHI Diesel Generator Set
Soundproof Water Cooled MITSUBISHI Diesel Generator Set
5.0
Engine Brand:
JET POWER
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
• Output:650kVA - 2500KVA
• Powered by MITSUBISHI
• Alternator: Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
• Open type / Silent type
• Optional: ATS system, AMF function, Parallel system.
PRODUCT DESCRIPTION
Silent diesel generator set , Powered by MITSUBISHI ENGINE Soundproof diesel generator set Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan, Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500rpm | MITSUBISHI DIESEL ENGINE |
| Alternator | Open type | Soundproof type
| Standby Power | Prime Power | Engine | No. of Cylinders / Alignment | Bore/Stroke | Displacement | Fuel Consumption of Full Load | Governing Type | Compression Ratio | Packing (mm) | Weight | Packing (mm) | Weight
| kVA | kW | kVA | kW | (MM) | (L) | (L/h) | Stamford | (L x W x H) | Kg | (L x W x H) | Kg
| M-715 | 715 | 572 | 650 | 520 | S6R2-PTA-C/575KW | 6L | 170×120 | 29.96 | 124L/h | Electronic | 14.1 | HCI544F/570KVA | 3650*1600*1900 | 5620 | 4600*2000*2250 | 6620
| M-825 | 825 | 660 | 750 | 600 | S6R2-PTAA-C/645KW | 6L | 170×220 | 29.96 | 158L/h | Electronic | 14.1 | HCI634G/800KVA | 3650*1600*1900 | 5850 | 4600*2000*2250 | 6850
| M-1375 | 1375 | 1100 | 1250 | 1000 | S12R-PTA-C/1080KW | 12V | 170×180 | 49.03 | 247L/h | Electronic | 14.0 | PI734A/1260KVA | 4600*2220*2500 | 9400 | 6050*2435*2585 | 11400
| M-1500 | 1500 | 1200 | 1375 | 1100 | S12R-PTA2-C/1165KW | 12V | 170×180 | 49.03 | 272L/h | Electronic | 13.5 | PI734B/1400KVA | 4600*2220*2500 | 9600 | 6050*2435*2585 | 11600
| M-1650 | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C/1277KW | 12V | 170×180 | 49.03 | 331L/h | Electronic | 13.5 | PI734C/1550KVA | 4600*2220*2500 | 9800 | 6050*2435*2585 | 11800
| M-1875 | 1875 | 1500 | 1700 | 1360 | S16R-PTA-C/1450KW | 16V | 170×180 | 65.37 | 370L/h | Electronic | 14.0 | PI734ES/1775KVA | 5680*2350*2980 | 11750 | 12192*2435*2896 | 14750
| M-2063 | 2062.5 | 1650 | 1875 | 1500 | S16R-PTA2-C/1600KW | 16V | 170×180 | 65.37 | 408L/h | Electronic | 13.5 | PI 734E/1900KVA | 5680*2350*2980 | 13600 | 12192*2435*2896 | 16600
| M-2200 | 2200 | 1760 | 2000 | 1600 | S16R-PTAA2-C /1684KW | 16V | 170×180 | 65.37 | 441L/h | Electronic | 14.0 | PI 734F/2080KVA | 6050*2450*3460 | 14700 | 12192*2435*2896 | 17700
| M-2500 | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW-C/1960KW | 16V | 170×220 | 79.9 | 484L/h | Electronic | 14.0 | PI734G/2200KVA | 6050*2450*3460 | 15200 | 12192*2435*2896 | 18200
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
