URL: https://www.jetgenset.com/50hz-perkins-engine-water-cooled-generator-set.html
Accessed: 2026-11-24

50Hz Perkins Engine Water Cooled Generator Set | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
50Hz Perkins Engine Water Cooled Generator Set
50Hz Perkins Engine Water Cooled Generator Set
5.0
Engine Brand:
JET POWER
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
• Output:9kVA - 2500KVA
• Powered by Perkins
• Alternator: Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
• Open type / Silent type
• Optional: ATS system, AMF function, Parallel system.
PRODUCT DESCRIPTION
Silent diesel generator set , Powered by Perkins ENGINE
Soundproof diesel generator set
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan, Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500RPM | Perkins Diesel Engine | Alternator | Open type | Soundproof type
| Standby output | Prime Output | Model | No. of Cylinder | Bore x stroke | Displacement | Fuel Consumption | STAMFORD | Packing (mm) | Weight | Packing (mm) | Weight
| KVA | KW | KVA | KW | （MM) | (L) | (L/H) @ Full Load | (L x W x H) | Kg | (L x W x H) | Kg
| P-10 | 10 | 8 | 9 | 7 | 403A-11G1 | 3L | 77 x 81 | 1.131 | 3 | PI 044E | 1200*650*950 | 352 | 1950*860*1060 | 552
| P-14 | 14 | 11 | 13 | 10 | 403A-15G1 | 3L | 84 x 90 | 1.496 | 3.7 | PI 044F | 1200*650*950 | 426 | 1950*860*1060 | 626
| P-17 | 17 | 14 | 15 | 12 | 403A-15G2 | 3L | 84 x 90 | 1.496 | 5 | PI 044G | 1350*660*1050 | 498 | 1950*860*1060 | 698
| P-22 | 22 | 18 | 20 | 16 | 404A-22G1 | 4L | 84 x 100 | 2.216 | 5.3 | PI 144D | 1600*660*1050 | 523 | 2100*900*1095 | 783
| P-30 | 30 | 24 | 27 | 22 | 404D-22TG | 4L | 84 x 100 | 2.216 | 7.1 | PI 144F | 1600*660*1050 | 547 | 2100*900*1095 | 807
| P-33 | 33 | 26 | 30 | 24 | 1103A-33G | 3L | 105 x 127 | 3.3 | 7.1 | PI 144G | 1800*760*1150 | 785 | 2300*1000*1300 | 1065
| P-50 | 50 | 40 | 45 | 36 | 1103A-33TG1 | 3L | 105 x 127 | 3.3 | 10.7 | PI 144K | 1800*760*1150 | 851 | 2300*1000*1300 | 1131
| P-66 | 66 | 53 | 60 | 48 | 1103A-33TG2 | 3L | 105 x 127 | 3.3 | 13.9 | UCI224E | 1900*760*1200 | 890 | 2450*1000*1250 | 1220
| P-71 | 71 | 57 | 65 | 52 | 1104A-44TG1 | 4L | 105 x 127 | 4.4 | 14.8 | UCI224F | 1900*760*1200 | 923 | 2450*1000*1250 | 1253
| P-88 | 88 | 70 | 80 | 64 | 1104A-44TG2 | 4L | 105 x 127 | 4.4 | 18.7 | UCI224G | 2150*760*1250 | 1037 | 2850*1080*1550 | 1537
| P-110 | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 4L | 105 x 127 | 4.4 | 22.6 | UCI274C | 2150*760*1250 | 1067 | 2850*1080*1550 | 1567
| P-150 | 150 | 120 | 135 | 108 | 1106A-70TG1 | 6L | 105 x 135 | 7.01 | 30.2 | UCI274E | 2150*760*1250 | 1335 | 2850*1080*1550 | 1835
| P-165 | 165 | 132 | 150 | 120 | 1106A-70TAG2 | 6L | 105 x 135 | 7.01 | 33.4 | UCI274F | 2500*850*1400 | 1420 | 3100*1100*1700 | 2450
| P-176 | 176 | 141 | 160 | 128 | 1106A-70TAG3 | 6L | 105 x 135 | 7.01 | 36.9 | UCI274F | 2500*850*1400 | 1475 | 3100*1100*1700 | 2505
| P-200 | 200 | 160 | 180 | 144 | 1106A-70TAG3 | 6L | 105 x 135 | 7.01 | 41.6 | UCI274G | 2500*850*1400 | 1595 | 3100*1100*1700 | 2625
| P- 220 | 220 | 176 | 200 | 160 | 1106A -70TAG4 | 6L | 105 x 135 | 7.01 | 45.8 | UCI274H | 2500*850*1400 | 1683 | 3100*1100*1700 | 2713
| P-220 | 220 | 176 | 200 | 160 | 1206D-E70TTAG1 | 6L | 105 x 135 | 7.01 | 45.8 | UCI274H | 2850*1150*1660 | 1472 | 3600*1400*1900 | 2572
| P-250 | 250 | 200 | 225 | 180 | 1206D-E70TTAG2 | 6L | 105 x 135 | 7.01 | 51.0 | UCDI274J | 2850*1150*1660 | 1767 | 3600*1400*1900 | 2867
| P-275 | 275 | 220 | 250 | 200 | 1206D-E70TTAG3 | 6L | 105 x 135 | 7.01 | 56.9 | UCDI274K | 2850*1150*1660 | 1988 | 3600*1400*1900 | 3088
| P-330 | 330 | 264 | 300 | 240 | 1706A-E93TAG1 | 6L | 115 x 149 | 9.29 | 59.6 | S4L1S-D4 | 3000*1150*1760 | 2360 | 3800*1400*2000 | 3590
| P-350 | 350 | 280 | 325 | 260 | 1706A-E93TAG2 | 6L | 115 x 149 | 9.29 | 67.5 | S4L1S-E4 | 3000*1150*1760 | 2480 | 3800*1400*2000 | 3710
| P-385 | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | 6L | 130 x 157 | 12.5 | 75 | S4L1S-E4 | 3200*1200*1900 | 2985 | 4200*1600*2200 | 4435
| P-440 | 440 | 352 | 400 | 320 | 2206C-E13TAG3 | 6L | 130 x 157 | 12.5 | 85 | S4L1S-F4 | 3200*1200*1900 | 3125 | 4200*1600*2200 | 4575
| P-500 | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | 6L | 137 x 171 mm | 15.2 | 99 | HCI544C | 3500*1550*1900 | 3465 | 4600*1600*2200 | 5045
| P-550 | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 6L | 137 x 171 mm | 15.2 | 106 | HCI544D | 3500*1550*1900 | 3593 | 4600*1600*2200 | 5173
| P-660 | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 6L | 145 x 183 mm | 18.1 | 129 | HCI544E | 3500*1550*2050 | 3825 | 4800*1800*2500 | 5825
| P-715 | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | 6L | 145 x 183 mm | 18.1 | 132 | HCI544F | 3500*1550*2050 | 3950 | 4800*1800*2500 | 5950
| P-800 | 800 | 640 | 725 | 580 | 4006-23TAG2A | 6L | 160 x 190 mm | 22.9 | 157 | S5L1D-H4 | 4350*1800*2250 | 5525 | 5200*2000*2500 | 9045
| P-825 | 825 | 660 | 750 | 600 | 4006-23TAG3A | 6L | 160 x 190 mm | 22.9 | 161 | S5L1D-H4 | 4350*1800*2250 | 5525 | 5200*2000*2500 | 9045
| P-880 | 880 | 704 | 800 | 640 | 4006-23TAG3A | 6L | 160 x 190 mm | 22.9 | 172 | S6L1D-C4 | 4350*1800*2250 | 5580 | 5200*2000*2500 | 9100
| P-1000 | 1000 | 800 | 910 | 728 | 4008TAG2 | 8L | 160 x 190 mm | 30.561 | 196 | S6L1D-D4 | 4700*2070*2450 | 6150 | 6050*2435*2585 | 11500
| P-1100 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 8L | 160 x 190 mm | 30.561 | 215 | S6L1D-E4 | 4700*2070*2450 | 6595 | 6050*2435*2585 | 11945
| P-1250 | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | 8L | 160 x 190 mm | 30.561 | 244 | S6L1D-G4 | 4700*2070*2450 | 6850 | 6050*2435*2585 | 12200
| P-1375 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12V | 160 x 190 mm | 45.842 | 259 | S6L1D-H4 | 4900*2100*2450 | 9950 | 12192*2435*2896 | 17950
| P- 1500 | 1500 | 1200 | 1375 | 1100 | 4012 - 46TWG3A | 12V | 160 x 190 mm | 45.842 | 283 | PI734B | 4900*2100*2450 | 10205 | 12192*2435*2896 | 18205
| P-1650 | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 12V | 160 x 190 mm | 45.842 | 310 | PI734C | 5350*2200*2450 | 10230 | 12192*2435*2896 | 18230
| P-1875 | 1875 | 1500 | 1625 | 1300 | 4012-46TAG3A | 12V | 160 x 190 mm | 45.842 | 370 | PI734D | 5350*2200*2450 | 11150 | 12192*2435*2896 | 19150
| P-2000 | 2000 | 1600 | 1800 | 1440 | 4016TAG1A | 16V | 160 x 190 mm | 61.123 | 382 | PI734E | 6100*2250*2750 | 13750 | 12192*2435*2896 | 21750
| P-2250 | 2250 | 1800 | 2000 | 1600 | 4016TAG2A | 16V | 160 x 190 mm | 61.123 | 426 | PI734F | 6100*2250*2750 | 13878 | 12192*2435*2896 | 21878
| P-2500 | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | 16V | 160 x 190 mm | 61.123 | 470 | PI734H | 6100*2250*2750 | 14800 | 12192*2435*2896 | 22800
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
