URL: https://www.jetgenset.com/yanmar-water-cooled-diesel-generator-set-supply.html
Accessed: 2026-10-28

YANMAR Water Cooled Diesel Generator Set Supply | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
YANMAR Water Cooled Diesel Generator Set Supply
YANMAR Water Cooled Diesel Generator Set Supply
5.0
Engine Brand:
JET POWER
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
• Output:10kVA - 55KVA
• Powered by YANMAR
• Alternator: Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
• Open type / Silent type
• Optional: ATS system, AMF function, Parallel system.
PRODUCT DESCRIPTION
Silent diesel generator set , Powered by YANMAR ENGINE
Soundproof diesel generator set
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan, Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Kubota Engine, Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500RPM | Japan Yanmar Diesel Engine | Alternator | Open type | Soundproof type
| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Stamford | Packing (mm) | Weight | Packing (mm) | Weight
| KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM) | (L x W x H) | Kg | (L x W x H) | Kg
| YN-11 | 11 | 8.8 | 10 | 8 | 3TNV82A-GGE/9.9KW | 3 | Mechanical | 1.331 | 82x84 | PI044E/10KVA | 1200x600x950 | 430 | 1700x860x1060 | 630
| YN-14 | 13.8 | 11 | 12.5 | 10 | 3TNV88-GGE/12.2KW | 3 | Mechanical | 1.642 | 88x90 | PI044F/12.5KVA | 1200x600x950 | 460 | 1700x860x1060 | 660
| YN-16 | 16.5 | 13.2 | 15 | 12 | 4TNV88-GGE/16.4KW | 4 | Mechanical | 2.19 | 88x90 | PI044G/15KVA | 1400x660x1000 | 530 | 2000x900x1100 | 760
| YN-20 | 20.0 | 16 | 17.5 | 14 | 4TNV88-GGE/16.4KW | 4 | Mechanical | 2.19 | 88x90 | PI044H/17.5KVA | 1400x660x1000 | 550 | 2000x900x1100 | 780
| YN-22 | 22 | 17.6 | 20 | 16 | 4TNV84T-GGE/19.1KW | 4 | Mechanical | 1.995 | 84x90 | PI144D/20KVA | 1400x660x1000 | 570 | 2000x900x1100 | 800
| YN-28 | 27.5 | 22 | 25 | 20 | 4TNV98-GGE/30.7KW | 4 | Mechanical | 3.319 | 98x110 | PI144E/25KVA | 1600x760x1000 | 600 | 2000x900x1100 | 880
| YN-33 | 33 | 26.4 | 30 | 24 | 4TNV98-GGE/30.7KW | 4 | Mechanical | 3.319 | 98x110 | PI144G/30KVA | 1600x760x1000 | 620 | 2000x900x1100 | 900
| YN-42 | 41.3 | 33 | 37.5 | 30 | 4TNV98T-GGE/37.7KW | 4 | Mechanical | 3.319 | 98x110 | PI144J/40KVA | 1800x800x1200 | 650 | 2200x900x1200 | 930
| YN-55 | 55 | 44 | 50 | 40 | 4TNV106-GGE/44.9KW | 4 | Mechanical | 4.412 | 106x125 | UCI224D/50KVA | 1800x800x1200 | 680 | 2200x900x1200 | 960
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
