URL: https://www.jetgenset.com/water-cooled-volvo-penta-diesel-generator-set-wholesale.html
Accessed: 2026-10-28

Water Cooled VOLVO PENTA Diesel Generator Set | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
Water Cooled VOLVO PENTA Diesel Generator Set Wholesale
Water Cooled VOLVO PENTA Diesel Generator Set Wholesale
5.0
Engine Brand:
JET POWER
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
• Output: 85kVA - 688KVA
• Powered by VOLVO PENTA
• Alternator: Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
• Product description: VOLVO PENTA Diesel Generator Set
• Optional: Open type, Silent type, Container type, Trailer type.
• Optional: ATS system, AMF function, Parallel system.
PRODUCT DESCRIPTION
Silent diesel generator set, Powered by VOLVO PENTA DIESEL ENGINE
Soundproof diesel generator set Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz ,VOLVO PENTA, LovoL , Lister Petter, Doosan, Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz ,VOLVO PENTA, LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500RPM | VOLVO PENTA DIESEL ENGINE | Alternator
| Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford
| kVA | kW | kVA | kW | （MM) | (L)
| V-94 | 94 | 75 | 85 | 68 | TAD550GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI224G
| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C
| V-138 | 138 | 110 | 125 | 100 | TAD750GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274E
| V-165 | 165 | 132 | 150 | 120 | TAD751GE | 6 / In Line | 108×130 mm | 7.15 | Electronic | 18.0:1 | UCI274F
| V-200 | 200 | 160 | 188 | 150 | TAD752GE | 6 / In Line | 108×130 mm | 7.15 | Electronic | 18.0:1 | UCI274H
| V-220 | 220 | 176 | 200 | 160 | TAD753GE | 6 / In Line | 108×130 mm | 7.15 | Electronic | 18.0:1 | UCI274H
| V-275 | 275 | 220 | 250 | 200 | TAD754GE | 6 / In Line | 108×130 mm | 7.15 | Electronic | 18.0:1 | UCDI274K
| V-344 | 344 | 275 | 313 | 250 | TAD1351GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444ES
| V-385 | 385 | 308 | 350 | 280 | TAD1352GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444E
| V-413 | 413 | 330 | 375 | 300 | TAD1354GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444FS
| V-440 | 440 | 352 | 400 | 320 | TAD1355GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444F
| V-500 | 500 | 400 | 450 | 360 | TAD1650GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI544C
| V-550 | 550 | 440 | 500 | 400 | TAD1651GE | 6 / In Line | 144×165 mm | 16.2 | Electronic | 16.5:1 | HCI544D
| V-633 | 633 | 506 | 575 | 460 | TWD1652GE | 6 / In Line | 144×165 mm | 16.2 | Electronic | 16.5:1 | HCI544E
| V-688 | 688 | 550 | 625 | 500 | TWD1653GE | 6 / In Line | 144×165 mm | 16.12 | Electronic | 16.5:1 | HCI544FS
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
