URL: https://www.jetgenset.com/professional-fawde-water-cooled-diesel-generator-wholesale.html
Accessed: 2026-10-28

FAWDE Water Cooled Diesel Generator Wholesale | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
Professional FAWDE Water Cooled Diesel Generator Wholesale
Professional FAWDE Water Cooled Diesel Generator Wholesale
5.0
Engine Brand:
JET POWER
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
• Output:15KVA - 413KVA
• Powered by FAWDE
• Alternator: Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
• Open type / Silent type
• Optional: ATS system, AMF function, Parallel system.
PRODUCT DESCRIPTION
Silent diesel generator set , Powered by FAWDE ENGINE
Soundproof diesel generator set
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan, Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500RPM | FAWDE Diesel Engine | Alternator | Open type | Soundproof type
| Standby | Prime | Model | Engine type | Displacement | Bore×Stroke | JET POWER BRAND | Packing (mm) | Weight | Packing (mm) | Weight
| KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM) | BRUSHLESS TYPE | (L x W x H) | Kg | (L x W x H) | Kg
| XC-17 | 17 | 13.2 | 15 | 12 | 4DW81-23D/17KW | L4 | Mech. | 2.27 | 85×100 | 164D/12.8KW | 1450*650*1050 | 580 | 2000*950*1100 | 860
| XC-23 | 23 | 18 | 20 | 16 | 4DW91-29D /21KW | L4 | Mech. | 2.54 | 90×100 | JET184E/18KW | 1450*650*1050 | 610 | 2000*950*1100 | 890
| XC-28 | 28 | 22 | 25 | 20 | 4DW92-35D /26KW | L4 | Mech. | 2.54 | 90×100 | JET184F/22KW | 1450*650*1050 | 650 | 2000*950*1100 | 930
| XC-33 | 33 | 26.4 | 30 | 24 | 4DX21-45D /33KW | L4 | Mech. | 3.86 | 102×118 | JET184G/25KW | 1800*760*1050 | 720 | 2200*950*1250 | 1070
| XC-41 | 41 | 33 | 38 | 30 | 4DX22-50D /37KW | L4 | Mech. | 3.86 | 102×118 | JET184H/30KW | 1800*760*1050 | 800 | 2200*950*1250 | 1150
| XC-55 | 55 | 44 | 50 | 40 | 4DX23-65D /48KW | L4 | Mech. | 3.86 | 102×118 | JET224D/40KW | 1800*760*1050 | 860 | 2200*950*1250 | 1210
| XC-69 | 69 | 55 | 63 | 50 | 4110/125Z-09D/65KW | L4 | Mech. | 4.75 | 110×125 | JET224E/48KW | 2000*850*1100 | 980 | 2450*950*1300 | 1480
| XC-83 | 83 | 66 | 75 | 60 | CA4DF2-12D/84KW | L4 | Mech. | 4.75 | 110×125 | JET224F/58KW | 2450*850*1100 | 1120 | 2850*1080*1550 | 1920
| XC-96 | 96 | 77 | 88 | 70 | CA4DF2-12D/84KW | L4 | Mech. | 4.75 | 110×125 | JET224G/68KW | 2450*850*1100 | 1180 | 2850*1080*1550 | 1980
| XC-110 | 110 | 88 | 100 | 80 | CA6DF2D-14D/96KW | L6 | Electronic | 6.55 | 110×115 | JET274C/80KW | 2550*1000*1550 | 1350 | 2850*1080*1550 | 2150
| XC-138 | 138 | 110 | 125 | 100 | CA6DF2-17D/125KW | L6 | Electronic | 7.13 | 110×125 | JET274D1/100KW | 2550*1000*1550 | 1450 | 2850*1080*1550 | 2250
| XC-165 | 165 | 132 | 150 | 120 | CA6DF2-19D/140KW | L6 | Electronic | 7.13 | 110×125 | JET274F/128KW | 2550*1000*1550 | 1650 | 3100*1100*1650 | 2800
| XC-206 | 206 | 165 | 188 | 150 | CA6DL1-24/176KW | L6 | Electronic | 7.7 | 110×135 | JET274H/160KW | 2800*1050*1650 | 1800 | 3100*1100*1650 | 2950
| XC-250 | 250 | 200 | 225 | 180 | CA6DL2-30D/227KW | L6 | Electronic | 8.57 | 112×145 | JET274J/184KW | 2800*1050*1650 | 2100 | 3600*1400*1850 | 3400
| XC-275 | 275 | 220 | 250 | 200 | CA6DL2-30D/227KW | L6 | Electronic | 8.57 | 112×145 | JET274K/200KW | 2800*1050*1650 | 2350 | 3600*1400*1850 | 3650
| XC-344 | 344 | 275 | 313 | 250 | CA6DM2J-39D/287KW | L6 | Electronic | 11.04 | 123×155 | JET444D/236KW | 3050*1250*1700 | 2550 | 3600*1400*1850 | 3850
| XC-358 | 358 | 286 | 325 | 260 | CA6DM2J-41D/300KW | L6 | Electronic | 11.04 | 123×155 | JET444E/260KW | 3050*1250*1700 | 2650 | 3800*1400*2200 | 4150
| XC-413 | 413 | 330 | 375 | 300 | CA6DN1J-45D/332KW | L6 | Electronic | 12.53 | 131×155 | JET444FS/304KW | 3200*1250*1900 | 2800 | 3800*1400*2200 | 4300
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
