URL: https://www.jetgenset.com/weichai-water-cooled-diesel-generator-wholesale-supply.html
Accessed: 2026-10-28

WEICHAI Water Cooled Diesel Generator Wholesale | Jet Power
loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English
en
Português
pt
Français
fr
Español
es
Pусский
ru
Log in
sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
WEICHAI Water Cooled Diesel Generator Wholesale Supply
WEICHAI Water Cooled Diesel Generator Wholesale Supply
5.0
Engine Brand:
JET POWER
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
• Output:20kVA - 1400KVA
• Powered by WECHAI
• Alternator: Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
• Open type / Silent type
• Optional: ATS system, AMF function, Parallel system.
PRODUCT DESCRIPTION
Silent diesel generator set , Powered by WEICHAI ENGINE
Soundproof diesel generator set
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan, Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500RPM | WEICHAI Diesel Engine | Alternator
| Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel consumption @100% Load（L/h） | Brushless
| KVA | KW | KVA | KW | (MM) | (L)
| WP-22 | 22 | 17.6 | 20 | 16 | WP2.3D25E200 | 4L | Mechanical | 90×100 | 2.5 | 4 | JET184D
| WP-28 | 27.5 | 22 | 25 | 20 | WP2.3D33E200 | 4L | Mechanical | 102×118 | 2.5 | 5 | JET184FS
| WP-33 | 33 | 26.4 | 30 | 24 | WP2.3D33E200 | 4L | Mechanical | 102×118 | 2.5 | 6 | JET184G
| WP-41 | 41 | 33 | 37.5 | 30 | WP2.3D40E200 | 4L | Mechanical | 105×125 | 2.5 | 7.5 | JET184H
| WP-50 | 50 | 40 | 45 | 36 | WP2.3D48E200 | 4L | Mechanical | 105×125 | 2.5 | 8.5 | JET224C
| WP-55 | 55 | 44 | 50 | 40 | WP4.1D66E200 | 4L | Mechanical | 105×130 | 4.5 | 10 | JET224D
| WP-70 | 69 | 55 | 62.5 | 50 | WP4.1D66E200 | 4L | Mechanical | 105×130 | 4.5 | 12.5 | JET224E
| WP-83 | 83 | 66 | 75 | 60 | WP4.1D80E200 | 4L | Mechanical | 105×130 | 4.5 | 14.5 | JET224G
| WP-100 | 100 | 80 | 90 | 72 | WP4.1D100E200 | 4L | Mechanical | 105×130 | 4.5 | 16 | JET224G1
| WP-110 | 110 | 88 | 100 | 80 | WP4.1D100E200 | 4L | Mechanical | 105×130 | 4.5 | 20 | JET274C
| WP-125 | 125 | 100 | 114 | 91 | WP6D132E200 | 6L | Mechanical | 105×130 | 6.75 | 22.5 | JET274D
| WP-138 | 137.5 | 110 | 125 | 100 | WP6D132E200 | 6L | Mechanical | 105×130 | 6.75 | 25 | JET274D1
| WP-165 | 165 | 132 | 150 | 120 | WP6D152E200 | 6L | Mechanical | 105×130 | 6.75 | 30 | JET274F
| WP-206 | 206 | 165 | 187.5 | 150 | WP10D200E200 | 6L | Mechanical | 126×130 | 9.726 | 43.6 | JET274H
| WP-250 | 250 | 200 | 225 | 180 | WP10D238E200 | 6L | Mechanical | 126×130 | 9.726 | 52.7 | JET274J
| WP-275 | 275 | 220 | 250 | 200 | WP10D264E200 | 6L | Mechanical | 126×130 | 9.726 | 59.3 | JET274K
| WP-344 | 344 | 275 | 313 | 250 | WP12D317E200 | 6L | Mechanical | 126×155 | 11.596 | 68.7 | JET444E
| WP-420 | 420 | 336 | 380 | 304 | WP13D385E200 | 6L | Mechanical | 127×165 | 12.54 | 85 | JET444FS
| WP-440 | 440 | 352 | 400 | 320 | WP13D385E200 | 6L | Mechanical | 127×165 | 12.54 | 89 | JET444F
| WP-500 | 500 | 400 | 450 | 360 | 6M26D447E200 | 6L | Electric | 150×150 | 15.9 | 93 | JET544C
| WP-550 | 550 | 440 | 500 | 400 | 6M26D484E200 | 6L | Electric | 150×150 | 15.9 | 96.8 | JET544D
| WP-660 | 660 | 528 | 600 | 480 | 6M33D572E200 | 6L | Electric | 150×185 | 19.6 | 104 | JET544E
| WP-688 | 687.5 | 550 | 625 | 500 | 6M33D605E200 | 6L | Electric | 150×185 | 19.6 | 121 | JET544FS
| WP-825 | 825 | 660 | 750 | 600 | 12M26D792E200 | 12V | Electric | 150×150 | 31.8 | 139 | JET634B
| WP-880 | 880 | 704 | 800 | 640 | 12M26D792E200 | 12V | Electric | 150×150 | 31.8 | 150 | JET634C
| WP-1000 | 1000 | 800 | 910 | 728 | 12M26D902E200 | 12V | Electric | 150×150 | 31.8 | 164 | JET634D
| WP-1100 | 1100 | 880 | 1000 | 800 | 12M26D968E200 | 12V | Electric | 150×150 | 31.8 | 176 | JET634E
| WP-1250 | 1250 | 1000 | 1150 | 920 | 12M33D1108E200 | 12V | Electric | 150×185 | 39.2 | 202 | JET634F
| WP-1400 | 1400 | 1120 | 1250 | 1000 | 12M33D1210E200 | 12V | Electric | 150×185 | 39.2 | 220 | JET634G
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us
Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us
wechat
Contact customer service
Contact us
wechat
cancel
Customer service
