URL: https://www.jetgenset.com/wholesale-sdec-electrical-water-cooled-diesel-generator-set.html
Accessed: 2026-10-28

SDEC Electrical Water Cooled Diesel Generator Set | Jet Power loading
Jet Power Generator, the professional power equipment diesel generator manufacturer
E-mail: info@jet-power.cn +86- 13696836615
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
English en
Português pt
Français fr
Español es
Pусский ru
Log in sign up
Log out
Home
Product
Diesel Generator Set
Water Cooled Generator
Air Cooled Generator
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Solutions
Project
Gas Energy Solutions
Diesel Generator Solutions
CKD Solutions
About Us
Video
News
Contact Us
English
Jet Power Generator
Product
Diesel Generator Set
Water Cooled Generator
Wholesale SDEC Electrical Water Cooled Diesel Generator Set
Wholesale SDEC Electrical Water Cooled Diesel Generator Set
5.0
Engine Brand:
JET POWER
ODM & OEM:
Available
Certification:
ISO9001, CE
Payment Terms:
L/C, Cash, Western Union, T/T
design customization
Please fill out the form below to request a quote or to request more information about us. Please be sure to upload customized requirement documents or pictures, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Inquiry
Please fill out the form below to request a quote or to request more information about us. please be as detailed as possible in your message, and we will get back to you as soon as possible with a response. we're ready to start working on your new project, contact us now to get started.
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
select all
oops...!
no product data.
Go to homepage
Write a Review
ProductDetail
Customer Reviews
• Output:63kVA - 1000KVA
• Powered by SDEC
• Alternator: Stamford, Leroy Somer, Marathon, Jet Power, Mecc alte
• Open type / Silent type
• Optional: ATS system, AMF function, Parallel system.
PRODUCT DESCRIPTION
Silent diesel generator set , Powered by SDEC ENGINE
Soundproof diesel generator set
Safety – Stability – Economy - Reliability Power
01. Our cooperate with famous diesel engine –Powered by Cummins, Perkins, Deutz , LovoL , Lister Petter, Doosan, Yanmar, Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
02. Equipped with famous Brushless alternator – Optional Stamford, Leroy Somer,Marathon, JET Power, Mecc alte.
03. Equipped with50°Cradiator with fan, enough engine cooling system guarantee long time working
04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp , Jet Power
05. Generator set use High-quality steel are thickness canopy --2MM to 10MM
06. Equipped with high density sound-absorbing material -- sound insulation, fireproofing
07. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire.
08. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working.
09. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker
10. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
11. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance
12. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator.
13. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
_________________________________________________________________________________________________________________________
DIESEL ENGINE
Powered by Cummins Engine, Perkins Engine, Deutz , LOVOL , Lister Petter , Doosan , Yanmar , Kubota, Shangchai, SDEC, Weichai, MTU, Ricardo, Jichai.
• Brand new engine 4-Strokes,Water cooled, direct injection engine
• Rated Speed: 1500rpm / 1800rpm
• Start type: 12V or 24V DC Electrical Start
• Governing control: Mechanical or Electrical
• Radiator standard: 50°environment temperature
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°C
A.C ALTERNATOR
Self-regulation is obtained through a digital electronic regulator that is fed by an auxiliary winding.The windings have a 2/3 pitch in order to reduce the harmonic content of voltage.
• Generator Phase and connecting: 3 phase, 4wire.
• Rated frequency: 50Hz@1500rpm / 60Hz@1800rpm.
• Alternator excited type: Brushless, self excited or PMG optional
• Alternator Insulation: Class H， Protection: IP21 ~ IP23
• Voltage regulation: AVR automatic control 1%
• Altitude above sea level: ≤1000 meters
• Ambient air temperature: ≤40°
• Relative air humidity: ≤ 90%
Complies with the most common specifications such as CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/ CSA-C22.2 No14-95- No100-95.
01
Controller System
• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
• Automatic transfer switch (ATS) and Automatic parallel operation system
02
Accessories
Standard accessories: Standard 50 radiator mounted on skid. Common steel frame, circuit breaker, damper, exhaust silencer, flexible pipe, battery and connecting wire, Standard tool kit, operation manual and Testing document
03
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
04
Product Warranty policy
JET Power product has guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, our will provide the free easy-damageable spare parts of alternator caused by our quality of production or raw material. After expiration, our provides cost spare parts maintenance of alternator. If engine with international warranty service, the engine product warranty by local authorization Service agent.
PRODUCT SPECIFICATIONS
| Model | 400V / 50Hz / 1500RPM | SDEC Diesel Engine | Alternator
| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless
| KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM)
| SD-69 | 69 | 55 | 63 | 50 | SC4H95D2 | L4 | Electric | 4.3 | 105x124 | JET224E
| SD-88 | 88 | 70 | 80 | 64 | SC4H115D2 | L4 | Electric | 4.3 | 105x124 | JET224G
| SD-110 | 110 | 88 | 100 | 80 | SC4H160D2 | L4 | Electric | 4.3 | 105x124 | JET274C
| SD-138 | 138 | 110 | 125 | 100 | SC4H180D2 | L4 | Electric | 4.3 | 105x124 | JET274D1
| SD-176 | 176 | 141 | 160 | 128 | SC7H230D2 | L6 | Electric | 6.5 | 105x124 | JET274F
| SD-200 | 200 | 160 | 180 | 144 | SC7H250D2 | L6 | Electric | 6.5 | 105x124 | JET274G
| SD-220 | 220 | 176 | 200 | 160 | SC8D280D2 | L6 | Electric | 8.27 | 114x135 | JET274H
| SD-250 | 250 | 200 | 225 | 180 | SC9D310D2 | L6 | Electric | 8.82 | 114x144 | JET274J
| SD-275 | 275 | 220 | 250 | 200 | SC9D340D2 | L6 | Electric | 8.82 | 114x144 | JET274K
| SD-330 | 330 | 264 | 300 | 240 | SC12E460D2 | L6 | Electric | 11.8 | 128x153 | JET444D
| SD-360 | 358 | 286 | 325 | 260 | SC12E460D2 | L6 | Electric | 11.8 | 128x153 | JET444E
| SD-385 | 385 | 308 | 350 | 280 | SC15G500D2 | L6 | Electric | 14.16 | 135x165 | JET444FS1
| SD-413 | 413 | 330 | 375 | 300 | SC15G500D2 | L6 | Electric | 14.16 | 135x165 | JET444FS
| SD-500 | 500 | 400 | 450 | 360 | SC25G610D2 | 12V | Electric | 25.8 | 135x150 | JET544C
| SD-550 | 550 | 440 | 500 | 400 | SC25G690D2 | 12V | Electric | 25.8 | 135x150 | JET544D
| SD-625 | 625 | 500 | 563 | 450 | SC27G755D2 | 12V | Electric | 26.6 | 135x155 | JET544ES
| SD-688 | 688 | 550 | 625 | 500 | SC27G830D2 | 12V | Electric | 26.6 | 135x155 | JET544FS
| SD-760 | 756 | 608 | 688 | 550 | SC27G900D2 | 12V | Electric | 26.6 | 135x155 | JET544F
| SD-825 | 825 | 660 | 750 | 600 | SC33W990D2 | L6 | Electric | 32.8 | 180x215 | JET634B
| SD-908 | 907.5
| 726
| 825 | 660 | 6KTAA25-G321
| L6
| Electric
| 25.18
| 170 ×185
| JET634C
| SD-1000 | 1000 | 800 | 900 | 720 | SC33W1150D2 | L6 | Electric | 32.8 | 180x215 | JET634D
Get in touch with us
just leave your email or phone number in the contact form so we can send you a free quote for our wide range of designs
input must not exceed 280 in length!
name
Please enter a valid email address!
email
Please enter a valid phone number!
phone/whatsApp
input must not exceed 280 in length!
company name
textarea must not exceed 65530 in length!
content
send inquiry now
Related Products
Kubota Diesel Generator Set
Reefer Container Generator Underslung mounted
60Hz 11KVA to 440KVA UK Diesel Generator Set
50Hz 11KVA to 440KVA UK Diesel Generator Set
+86-13696836615
Jet Power Generator has experienced rapid growth and currently a leading power equipment diesel generator manufacturer in China.
QUICK LINKS
Home
Product
Solutions
About Us
Video
News
Contact Us
PRODUCT
Diesel Generator Set
Gas Generator Set
Light Tower Generator
Trailer Diesel Generator
Container Generator
Electrical Control System
Gasoline Generator Set
Alternator
Gasoline Engine
Gasoline Water Pump
Contact Us
Sale Tel: +86-591-83211428
Sale Tel: +86-13696836615 (Whatsapp /Wechat)
Sale Fax: +86-591-83211428
E-mail: info@jet-power.cn
Office Address: A1-1408, Wanda Piazza, Taijiang District, Fuzhou, China
Factory Address: Industrial park,Tiehu, Fuan City, Fujian, China
Copyright © 2026 Jet Power Generator | Sitemap
Contact us Leave your inquiry, we will provide you with quality products and services!
input must not exceed 280 in length!
name
Please enter a valid email address!
email
The input length cannot be less than 10!
content
send inquiry now
Contact us wechat
Contact customer service
Contact us wechat
cancel
Customer service
