URL: http://www.lzjldj.com/products_detail/5.html
Accessed: 2026-11-14

1FC6系列低压-陆用发电机-柳州佳力电机股份有限公司
首页
关于我们
公司介绍
发展历程
高光时刻
企业视频
企业文化
荣誉资质
产品展示
高压发电机
陆用发电机
船用发电机
案例展示
重点项目案例展示
部分案例展示
服务支持
售后服务
保修条款
合作客户
新闻资讯
企业新闻
行业动态
联系我们
销售电话：0772-3162338
English
中文版
English
首页
关于我们
公司介绍
发展历程
高光时刻
企业视频
企业文化
荣誉资质
产品展示
高压发电机
陆用发电机
船用发电机
案例展示
重点项目案例展示
部分案例展示
服务支持
售后服务
保修条款
合作客户
新闻资讯
企业新闻
行业动态
联系我们
首页
+
1FC6系列低压-陆用发电机
1FC6系列西门子低压发电机为自励型无刷恒压同步发电机，具有电子调压器励磁装置，作为陆用电站和船用电力系统的主要设备和备用设备，可由内燃机、燃气轮机、汽轮机、水轮机及电动机驱动。
产品特点： 产品各项技术性能优越、性能稳定、持久耐用，低噪低振，获得几十年市场认可。
容量：50~5000kVA
额定频率： 50HZ、60HZ
转速：1500、1000、750、600、500 r/min
电压等级：400~1140V
防护等级：IP23、IP44、IP54，符合IEC标准规定的防护等级
绝缘等级：F、H
接线方法：三相四线（Y接） 转子带全阻尼绕组 符合DIN标准的法兰和轴伸 符合DIN规定的IM安装型式
所属分类：
陆用发电机
关键词：
陆用发电机，船用发电机，高压发电机，永磁发电机
报价咨询
0772-3162338
产品详细介绍
发电机绕组采用具有高耐水解特性的特种漆包线或外包云母箔的扁铜线制成。 1FC6发电机标准绕组采用西门子注册的DURIGNIT®2000绝缘系统，能满足VDE0530标准F级绝缘的要求。该系统所采用的绝缘材料具有不吸潮、介电强度高的特性，且能承受剧烈的温度变化。 标准绝缘采用特殊树脂的VIP浸渍工艺，成品绕组具备了高机械强度、高抗震性和极佳的绝缘强度，保证绕组能在DIN50019标准规定的各种气候、环境条件下长期正常运行。 发电机的抗无线电干扰符合VDE0875规定的N级。
相关产品
高压发电机
1FC6系列低压-陆用发电机
1FC6系列低压-船用发电机
<
1
>
前往 页
获取免费报价
发电机使用场所
陆用
船用
车载牵引发电
军工
其他
额定容量
kVA：
额定功率
kW：
额定电压
V：
额定转速
rpm：
额定频率
50 Hz
60 Hz
极数
2
4
6
8
10
相数
三相
单相
功率因数
0.8
其他
环境温度
-15～+40
其他
海拔高度
≤1000 m
其他
绝缘等级
H
F
温升等级
H：125
F：105
单、双轴承结构
单轴承
双轴承
SAE/接口
无
有
防护等级
IP 23
IP 44
IP 54
工作制
连续
断续
冷却方式
轴向自通风(自带风扇)
空水冷
其他
励磁方式
有刷他励
无刷自励： 模拟AVR、 数字AVR
立即发送询价
地址：广西柳州市鱼峰区洛维工业集中区维兴路8号
销售电话： 0772-3162338
售后服务： 0772-3160069
传 真：0772-3162338
邮 箱： jldj_service@163.com
首页
关于我们
公司介绍
发展历程
高光时刻
企业视频
企业文化
荣誉资质
产品展示
高压发电机
陆用发电机
船用发电机
案例展示
重点项目案例展示
部分案例展示
服务支持
售后服务
保修条款
合作客户
新闻资讯
企业新闻
行业动态
联系我们
留言或建议
咨询报价
提交
Copyright © 柳州佳力电机股份有限公司
营业执照
网站建设：中企动力 柳州 | TAG标签
桂ICP备13005798号-2
