URL: https://www.jc-zc.net/product/product.php?id=29
Accessed: 2026-11-13

道依茨_发电机组厂家_江柴控股集团有限公司
24H客服电话： 400-800-8489
每日客户：
姜总 138***65452 50KW康明斯
王总 158***65522 100KW玉柴
杨总 153***84230 200KW沃尔沃
李总 139***65782 320KW康明斯
陈总 137***75431 400KW玉柴
赵总 153***38941 700KW玉柴
韩总 138***46685 150KW江柴
马总 139***53922 350KW康明斯
王总 150***45211 600KW康明斯
全部商品
品牌选型
康明斯 玉柴 上柴 沃尔沃 潍柴 斗山 道依茨 凯普 奔驰 帕金斯
功率选型
3-3000KW
功能选型
全自动 静音防雨 远程 集装箱 车载移动 并机
特殊机型
高压 甲醇 汽油 水泵
其 他
租赁 维保 配件 维修
网站首页
客户案例
公司新闻
公司展示
产品知识
快速报价
联系我们
销售经理：蔡经理
全国热线：400-800-8489
固定电话：0516-88688669
联系电话：15365 887 887
工厂地址：江苏徐州新沂市
首页 > 全部商品 > 标准机选型 > 道依茨
参考功率计算器
负载总功率：
KW
大的负载功率：
KW
启动方式：
软起
直接启动
星三角
自耦变压器
变频
UPS类负载
启动顺序：
计算结果：
KW
精确核算联系客服
品牌：道依茨
正宗品牌 假一罚十 工厂直销 三相电 纯铜无刷自励磁
道依茨柴油发电机组动力十足，品质可靠。道依茨德国技术、卓越的性能。
【道依茨DEUTZ】优势
1、结构紧凑、功率大、经济性高、环境适应性强和高可靠性
2、低燃油消耗 、体积小重量轻、震动小噪音低、使用维护方便
3、功率：25KW到520KW的水冷和风冷发动机都包含
4、售后网络遍布全国
在线询价
功率选型表 产品介绍 购买注意事项
| 机组型号 | 主用功率（KW） | 备用功率（KW） | 发动机品牌 | 发动机型号 | 电流（A） | 油耗（L/H） | 机组尺寸（M） | 重量（kg） | 详情参数
| J20H200M | 180 | 200 | 华柴道依茨 | BF6M1015-LA GA | 324 | 39 | 2.95*1.1*1.16 | 3900 | 详细
| J20H220M | 200 | 220 | 华柴道依茨 | BF6M1015C-LA G1A | 360 | 44 | 2.8*1.145*1.6 | 2200 | 详细
| J20H250M | 220 | 250 | 华柴道依茨 | BF6M1015C-LA G2A | 396 | 55 | 3*1.145*1.7 | 2500 | 详细
| J20H280M | 250 | 280 | 华柴道依茨 | BF6M1015C-LA G3A | 450 | 55 | 3*1.145*1.8 | 2900 | 详细
| J20H310M | 280 | 310 | 华柴道依茨 | BF6M1015C-LAG4 | 504 | 61 | 3.2*1.35*1.8 | 2900 | 详细
| J20H330M | 300 | 330 | 华柴道依茨 | BF6M1015CP-LA G | 540 | 66 | 3.2*1.35*1.9 | 3000 | 详细
| J20H380M | 350 | 380 | 华柴道依茨 | BF8M1015C-LA G1A | 630 | 77 | 3.3*1.35*2 | 3200 | 详细
| J20H390M | 360 | 390 | 华柴道依茨 | BF8M1015C-LAG2 | 648 | 79 | 3.3*1.35*2 | 3200 | 详细
| J20H410M | 370 | 410 | 华柴道依茨 | BF8M1015CP-LA G1A | 666 | 81 | 3.3*1.45*2.1 | 3400 | 详细
| J20H440M | 405 | 440 | 华柴道依茨 | BF8M1015CP-LAG2 | 729 | 89 | 3.3*1.45*2.1 | 3400 | 详细
| J20H455M | 415 | 455 | 华柴道依茨 | BF8M1015CP-LAG3 | 747 | 455 | 3.5*1.5*2.25 | 3600 | 详细
| J20H480M | / | 470 | 华柴道依茨 | BF8M1015CP-LA G4 | 846 | 103 | 3.5*1.5*2.25 | 3800 | 详细
| J20H500M | / | 500 | 华柴道依茨 | BF8M1015CP-LAG5 | 900 | 110 | 3.5*1.5*2.25 | 3600 | 详细
| J20H600M | 550 | 600 | 华柴道依茨 | HC12V132ZL-LAG1A | 990 | 121 | 4.05*1.05*2.05 | 4100 | 详细
| J20H660M | 600 | 660 | 华柴道依茨 | HC12V132ZL-LAG2A | 1080 | 132 | 4.1*1.1*2.2 | 4110 | 详细
| 柴油发电机组详情参数表
| 类型 | 多功能、智能型 | 电机 | 意大利美奥迪或自选
| 额定电压 | 国内：400/230V、美标:110V | 控制类型 | 手/自一体
| 额定频率 | 国内：50Hz、美标:60Hz | 输出 | 三相四线
| 油箱 | 底座或独立，8小时日用 | 转速 | 1500r/min
| 底座 | 重型结构钢 | 短路保护 | 空气开关
| 稳态电压偏差（≤%） | 0.005 | 功率因数 | 0.8
| 电压降（空载至满载） | ± 1% | 减震系统 | 高效减震垫
| 瞬态电压偏差（≤%） | +10%∽-7% | 电压稳定时间（s） | 1.0S
| 频率恢复时间（s） | 1S | 稳态频率带（≤%） | 0.0025
| 国际标准 | 符合ISO 8528、9001、3046、IEC60034、BS5000及NEMA MG-1.22标准
| 发动机参数详情 | 交流发电机参数
| 调速系统 | 机械/电子/电喷调速 | 绕组材质 | 全铜
| 散热方式 | 水空中冷 | 励磁方式 | 无刷自励磁
| 进气方式 | 涡轮增压 | 绝缘等级 | H
| 工作型式 | 四冲程、D24V电启动 | 防护等级 | IP23
| 过滤保护 | 水滤 、柴滤、机滤、空滤 | 过载 | 在110%额定负载运行1小时
核心参数和配置列表
品牌：道依茨 输出：三相四线 电压：400/230/110V 频率：50/60Hz 转速：1500 操作：手/自一体
保护：十保护 控制器：英国深海 散热芯：铜质0.8cm 发电机：美奥迪 增压：涡轮增压 储油箱：底座/独立
调速：电子调速 电瓶：标配骆驼牌 排烟：消声器 过滤：三滤 机油：标配 防冻液：标配
全国近70余服务点及海外+外加合作单位，本地就近上门维护，勘察现场-指导安装-调试-培训教学-售后一体；
厂家联保，质保1年或1000小时（可延长）。
细节展示
功能选型
自主选配的功能有：标准型、全自动型、防雨型、静音型、移动型、车载型、集装箱型、高压型、并机型、远程控制型、定制型等。
超低噪声，享受安静 市电断，自动开机，市电恢复，自动停机 灵活移动，方便转移
工厂概况
★ 假一罚十，品质保障 ★ 全国统一报价 ★ 总厂直销 ，送货上门 ★ 本地 工程师就近上 门 ，指导安装/调试/教学
安装现场示意图
室内安装：水泥地基，预留进风口、排风 口、排烟口 室外 安装 ：水泥地基
服务流程： 客户选型（货现场勘查） ☞ 全国统一报价（正宗品牌，假一罚十） ☞ 现货或定制生产 ☞ 送货到指定地点 ☞ 工程师现场指导安装/调试/教学 ☞ 本地服务点终身服务/售后
购买 四大坑， 小心谨慎
一、发动机以假乱真
目前几乎所有的发动机都有假机、翻新机、贴牌机、仿机现场。例如康明斯，正宗的是东风康明斯做小功率段的，重庆康明斯做中功率段，进口康明斯是大功率段。此外市场上还有山东康明斯、广州康明斯、上海康明斯等，其实与康明斯没关系，质量和价格都与康明斯相差很大
二、电机、水箱以铝充铜
标准电机绕组和水箱散热芯是铜的，有很多为了节省成本是用铝线或者铜包铝，这种电机发电效率低，容易坏，使用的寿命也短，容易烧毁，水箱的散热效果也差
三、机组功率以小充大
大部分机组都有长时间运行功率和临时超载功率，例如500KW，有主用450KW，备用500KW和主用500KW，备用550KW，很多用备用当主用卖，还有篡改铭牌，降低发动机和电机功率等
四、没有售后
只销售，不上门指导安装、调试、教学，出现问题，没有售后。
正品保证
授权厂家 正品护航
厂家直销
源头厂家 工厂直销
品类丰富
现货/定制 机型丰富
特色服务
上门服务 终身售后
版权所有：江柴控股集团有限公司
24小时咨询热线：15365-887-887 备案编号： 苏ICP备20025744号-1 苏公网安备32030002000274号
