URL: https://www.jc-zc.net/product/product.php?id=26
Accessed: 2026-11-13

沃尔沃_发电机组厂家_江柴控股集团有限公司
24H客服电话： 400-800-8489
每日客户：
姜总 138***65452 50KW康明斯
王总 158***65522 100KW玉柴
杨总 153***84230 200KW沃尔沃
李总 139***65782 320KW康明斯
陈总 137***75431 400KW玉柴
赵总 153***38941 700KW玉柴
韩总 138***46685 150KW江柴
马总 139***53922 350KW康明斯
王总 150***45211 600KW康明斯
全部商品
品牌选型
康明斯 玉柴 上柴 沃尔沃 潍柴 斗山 道依茨 凯普 奔驰 帕金斯
功率选型
3-3000KW
功能选型
全自动 静音防雨 远程 集装箱 车载移动 并机
特殊机型
高压 甲醇 汽油 水泵
其 他
租赁 维保 配件 维修
网站首页
客户案例
公司新闻
公司展示
产品知识
快速报价
联系我们
销售经理：蔡经理
全国热线：400-800-8489
固定电话：0516-88688669
联系电话：15365 887 887
工厂地址：江苏徐州新沂市
首页 > 全部商品 > 标准机选型 > 沃尔沃
参考功率计算器
负载总功率：
KW
大的负载功率：
KW
启动方式：
软起
直接启动
星三角
自耦变压器
变频
UPS类负载
启动顺序：
计算结果：
KW
精确核算联系客服
品牌：沃尔沃
正宗品牌 假一罚十 工厂直销 三相电 纯铜无刷自励磁
沃尔沃柴油发电机组的动力强劲，品质可靠。沃尔沃发动机是瑞典原装进口，是世界上历史悠久的发动机制造厂商之一。
【沃尔沃Volvo】优势：
1、全系列电喷机
2、突加负载能力强与快捷、可靠的冷启动性能
3、耗油低、排放低、噪音小、结构紧凑
4、适合高海拔、高温、高寒地区使用
5、大修时间长，全球售后
在线询价
功率选型表 产品介绍 购买注意事项
| 机组型号 | 主用功率（KW） | 备用功率（KW） | 发动机品牌 | 发动机型号 | 电流（A） | 油耗（L/H） | 机组尺寸（M） | 重量（kg） | 详情参数
| J20V75M | 70 | 75 | 沃尔沃 | TAD550GE | 126 | 15 | 2.188*0.56*1.3 | 1256 | 详细
| J20V76M | 68 | 76 | 沃尔沃 | TAD530GE | 122 | 14 | 2.08*0.94*1.55 | 1209 | 详细
| J20V88M | 80 | 88 | 沃尔沃 | TAD551GE | 144 | 17 | 2.1*0.56*1.3 | 1276 | 详细
| J20V115M | 105 | 115 | 沃尔沃 | TAD750GE | 189 | 23 | 2.4*0.86*1.56 | 1620 | 详细
| J20V132M | 120 | 132 | 沃尔沃 | TAD751GE | 216 | 26 | 2.5*0.86*1.56 | 1650 | 详细
| J20V150M | 140 | 150 | 沃尔沃 | TAD752GE | 252 | 30 | 2.567*1.046*1.5 | 1753 | 详细
| J20V175M | 160 | 175 | 沃尔沃 | TAD753GE | 288 | 175 | 2.6*1.046*1.5 | 1789 | 详细
| J20V220M | 200 | 220 | 沃尔沃 | TAD754GE | 360 | 44 | 2.6*1.046*1.6 | 1900 | 详细
| J20V275M | 250 | 275 | 沃尔沃 | TAD1351GE | 450 | 55 | 3*1.106*1.6 | 3000 | 详细
| J20V310M | 280 | 310 | 沃尔沃 | TAD1352GE | 504 | 61 | 3.05*1.106*1.6 | 3050 | 详细
| J20V330M | 300 | 330 | 沃尔沃 | TAD1354GE | 540 | 66 | 3.05*1.106*1.6 | 3100 | 详细
| J20V360M | 330 | 360 | 沃尔沃 | TAD1355GE | 594 | 72 | 3.2*1.106*1.6 | 3220 | 详细
| J20V400M | 360 | 400 | 沃尔沃 | TAD1650GE | 648 | 79 | 3.3*1.16*2 | 3330 | 详细
| J20V440M | 400 | 440 | 沃尔沃 | TAD1651GE | 720 | 8 | 3.3*1.16*2 | 3330 | 详细
| J20V520M | 480 | 520 | 沃尔沃 | TWD1652GE | 864 | 105 | 3.3*1.4*2.1 | 3800 | 详细
| J20V570M | 520 | 570 | 沃尔沃 | TWD1653GE | 936 | 114 | 3.4*1.4*2.1 | 3950 | 详细
| 柴油发电机组详情参数表
| 类型 | 多功能、智能型 | 电机 | 意大利美奥迪或自选
| 额定电压 | 国内：400/230V、美标:110V | 控制类型 | 手/自一体
| 额定频率 | 国内：50Hz、美标:60Hz | 输出 | 三相四线
| 油箱 | 底座或独立，8小时日用 | 转速 | 1500r/min
| 底座 | 重型结构钢 | 短路保护 | 空气开关
| 稳态电压偏差（≤%） | 0.005 | 功率因数 | 0.8
| 电压降（空载至满载） | ± 1% | 减震系统 | 高效减震垫
| 瞬态电压偏差（≤%） | +10%∽-7% | 电压稳定时间（s） | 1.0S
| 频率恢复时间（s） | 1S | 稳态频率带（≤%） | 0.0025
| 国际标准 | 符合ISO 8528、9001、3046、IEC60034、BS5000及NEMA MG-1.22标准
| 发动机参数详情 | 交流发电机参数
| 调速系统 | 机械/电子/电喷调速 | 绕组材质 | 全铜
| 散热方式 | 水空中冷 | 励磁方式 | 无刷自励磁
| 进气方式 | 涡轮增压 | 绝缘等级 | H
| 工作型式 | 四冲程、D24V电启动 | 防护等级 | IP23
| 过滤保护 | 水滤 、柴滤、机滤、空滤 | 过载 | 在110%额定负载运行1小时
核心参数和配置列表
品牌：沃尔沃 输出：三相四线 电压：400/230/110V 频率：50/60Hz 转速：1500 操作：手/自一体
保护：十保护 控制器：英国深海 散热芯：铜质0.8cm 发电机：美奥迪 增压：涡轮增压 储油箱：底座/独立
调速：电子调速 电瓶：标配骆驼牌 排烟：消声器 过滤：三滤 机油：标配 防冻液：标配
全国近70余服务点及海外+外加合作单位，本地就近上门维护，勘察现场-指导安装-调试-培训教学-售后一体；
厂家联保，质保1年或1000小时（可延长）。
细节展示
功能选型
自主选配的功能有：标准型、全自动型、防雨型、静音型、移动型、车载型、集装箱型、高压型、并机型、远程控制型、定制型等。
超低噪声，享受安静 市电断，自动开机，市电恢复，自动停机 灵活移动，方便转移
工厂概况
★ 假一罚十，品质保障 ★ 全国统一报价 ★ 总厂直销 ，送货上门 ★ 本地 工程师就近上 门 ，指导安装/调试/教学
安装现场示意图
室内安装：水泥地基，预留进风口、排风 口、排烟口 室外 安装 ：水泥地基
服务流程： 客户选型（货现场勘查） ☞ 全国统一报价（正宗品牌，假一罚十） ☞ 现货或定制生产 ☞ 送货到指定地点 ☞ 工程师现场指导安装/调试/教学 ☞ 本地服务点终身服务/售后
购买 四大坑， 小心谨慎
一、发动机以假乱真
目前几乎所有的发动机都有假机、翻新机、贴牌机、仿机现场。例如康明斯，正宗的是东风康明斯做小功率段的，重庆康明斯做中功率段，进口康明斯是大功率段。此外市场上还有山东康明斯、广州康明斯、上海康明斯等，其实与康明斯没关系，质量和价格都与康明斯相差很大
二、电机、水箱以铝充铜
标准电机绕组和水箱散热芯是铜的，有很多为了节省成本是用铝线或者铜包铝，这种电机发电效率低，容易坏，使用的寿命也短，容易烧毁，水箱的散热效果也差
三、机组功率以小充大
大部分机组都有长时间运行功率和临时超载功率，例如500KW，有主用450KW，备用500KW和主用500KW，备用550KW，很多用备用当主用卖，还有篡改铭牌，降低发动机和电机功率等
四、没有售后
只销售，不上门指导安装、调试、教学，出现问题，没有售后。
正品保证
授权厂家 正品护航
厂家直销
源头厂家 工厂直销
品类丰富
现货/定制 机型丰富
特色服务
上门服务 终身售后
版权所有：江柴控股集团有限公司
24小时咨询热线：15365-887-887 备案编号： 苏ICP备20025744号-1 苏公网安备32030002000274号
