URL: https://www.jc-zc.net/product/product.php?id=27
Accessed: 2026-11-13

潍柴_发电机组厂家_江柴控股集团有限公司
24H客服电话： 400-800-8489
每日客户：
姜总 138***65452 50KW康明斯
王总 158***65522 100KW玉柴
杨总 153***84230 200KW沃尔沃
李总 139***65782 320KW康明斯
陈总 137***75431 400KW玉柴
赵总 153***38941 700KW玉柴
韩总 138***46685 150KW江柴
马总 139***53922 350KW康明斯
王总 150***45211 600KW康明斯
全部商品
品牌选型
康明斯 玉柴 上柴 沃尔沃 潍柴 斗山 道依茨 凯普 奔驰 帕金斯
功率选型
3-3000KW
功能选型
全自动 静音防雨 远程 集装箱 车载移动 并机
特殊机型
高压 甲醇 汽油 水泵
其 他
租赁 维保 配件 维修
网站首页
客户案例
公司新闻
公司展示
产品知识
快速报价
联系我们
销售经理：蔡经理
全国热线：400-800-8489
固定电话：0516-88688669
联系电话：15365 887 887
工厂地址：江苏徐州新沂市
首页 > 全部商品 > 标准机选型 > 潍柴
参考功率计算器
负载总功率：
KW
大的负载功率：
KW
启动方式：
软起
直接启动
星三角
自耦变压器
变频
UPS类负载
启动顺序：
计算结果：
KW
精确核算联系客服
品牌：潍柴
正宗品牌 假一罚十 工厂直销 三相电 纯铜无刷自励磁
潍柴柴油发电机组动力十足，品质可靠。潍柴动力是国内发动机生产规模较大，能力较强的生产制造基地
【潍柴WEICHAI】优势：
1、功率覆盖广20-2200kw
2、适合高海拔、高温、高寒地区
3、快速启停、操作简单
4、综合成本低，易于保养
在线询价
功率选型表 产品介绍 购买注意事项
| 机组型号 | 主用功率（KW） | 备用功率（KW） | 发动机品牌 | 发动机型号 | 电流（A） | 油耗（L/H） | 机组尺寸（M） | 重量（kg） | 详情参数
| J20W24M | 22 | 24 | 潍柴集团 | WP2.3D25E200 | 39.6 | 4.84 | 1.7*0.75*0.82 | 400 | 详细
| J20W30M | 28 | 30 | 潍柴集团 | WP2.3D33E200 | 50.4 | 6.16 | 1.7*0.75*0.82 | 430 | 详细
| J20W40M | 35 | 40 | 潍柴集团 | WP2.3D40E200 | 63 | 7.7 | 1.8*0.75*0.82 | 420 | 详细
| J20W50M | 45 | 50 | 潍柴集团 | WP2.3D48E200 | 81 | 9.9 | 1.6*0.65*1.1 | 800 | 详细
| J20W55M | 50 | 55 | 潍柴集团 | WP4.1D66E200 | 90 | 11 | 1.95*0.97*1.415 | 1055 | 详细
| J20W90M | 80 | 90 | 潍柴集团 | WP4.1D100E200 | 144 | 17 | 1.98*0.86*1.22 | 1055 | 详细
| J20W110M | 100 | 110 | 潍柴集团 | WP6D132E200 | 180 | 22 | 2.338*0.97*1.687 | 1430 | 详细
| J20W132M | 120 | 132 | 潍柴集团 | WP6D152E200 | 216 | 26 | 2.455*0.78*1.588 | 1545 | 详细
| J20W165M | 150 | 165 | 潍柴集团 | WP10D200E200 | 270 | 33 | 2.858*1.167*1.763 | 2000 | 详细
| J20W200M | 180 | 200 | 潍柴集团 | WP10D238E200 | 324 | 39 | 2.858*1.167*1.763 | 2140 | 详细
| J20W220M | 200 | 220 | 潍柴集团 | WP10D264E200 | 360 | 44 | 2.858*1.167*1.763 | 2250 | 详细
| J20W275M | 250 | 275 | 潍柴集团 | WP12D317E200 | 450 | 55 | 2.965*1.23*1.763 | 2550 | 详细
| J20W350M | 320 | 350 | 潍柴集团 | WP13D385E200 | 576 | 70 | 3.14*1.295*1.79 | 2925 | 详细
| J20W380M | 350 | 380 | 潍柴集团 | WP13D405E200 | 630 | 77 | 3.14*1.295*1.79 | 2955 | 详细
| J20W420M | 380 | 420 | 潍柴集团 | WP13D440E310 | 684 | 83 | 3.14*1.295*1.79 | 2955 | 详细
| J20B400M | 350 | 400 | 潍柴博杜安 | 6M26D447E200 | 630 | 77 | 3.673*1.5*1.95 | 4500 | 详细
| J20B440M | 400 | 440 | 潍柴博杜安 | 6M26D484E200 | 720 | 88 | 3.673*1.5*1.95 | 4500 | 详细
| J20B520M | 450 | 520 | 潍柴博杜安 | 6M33D572E200 | 810 | 99 | 3.796*1.6*2.093 | 5000 | 详细
| J20B550M | 520 | 550 | 潍柴博杜安 | 6M33D633E200 | 936 | 114 | 3.796*1.6*2.093 | 5000 | 详细
| J20B600M | / | 600 | 潍柴博杜安 | 6M33D670E200 | 1000 | 132 | 3.796*1.6*2.093 | 5000 | 详细
| J20B660M | 600 | 660 | 潍柴博杜安 | 12M26D748E200 | 1000 | 132 | 4.362*1.992*2.157 | 6900 | 详细
| J20B700M | 640 | 700 | 潍柴博杜安 | 12M26D792E200 | 1152 | 140 | 4.362*1.992*2.157 | 7100 | 详细
| J20B800M | 720 | 800 | 潍柴博杜安 | 12M26D902E200 | 1296 | 158 | 4.362*1.992*2.157 | 7300 | 详细
| J20B880M | 800 | 880 | 潍柴博杜安 | 12M26D968E200 | 1440 | 176 | 4.362*1.992*2.157 | 7300 | 详细
| J20B1000M | 900 | 1000 | 潍柴博杜安 | 12M33D1108E200 | 1620 | 198 | 4.748*2.194*2.42 | 8500 | 详细
| J20B1100M | 1000 | 1100 | 潍柴博杜安 | 12M33D1210E200 | 1800 | 220 | 4.748*2.194*2.42 | 8500 | 详细
| J20B1200M | / | 1200 | 潍柴博杜安 | 12M33D1320E200 | 2160 | 264 | 4.748*2.194*2.42 | 8500 | 详细
| J20B400M | 400 | 450 | 潍柴博杜安 | 6M33D506E310 | 7200 | 88 | 3.673*1.5*1.95 | 4500 | 详细
| J20B520M | 470 | 520 | 潍柴博杜安 | 6M33D572E310 | 846 | 103 | 3.796*1.6*2.093 | 5000 | 详细
| J20B580M | 520 | 580 | 潍柴博杜安 | 6M33D633E310 | 936 | 114 | 3.796*1.6*2.093 | 5000 | 详细
| J20B650M | 580 | 650 | 潍柴博杜安 | 6M33D725E310 | 1044 | 127 | 3.796*1.6*2.093 | 5000 | 详细
| J20B660M | 600 | 660 | 潍柴博杜安 | 12M33D748E310 | 1080 | 132 | 4.362*1.992*2.157 | 6900 | 详细
| J20B700M | 640 | 700 | 潍柴博杜安 | 12M33D792E310 | 1152 | 140 | 4.362*1.992*2.157 | 6900 | 详细
| J20B800M | 720 | 800 | 潍柴博杜安 | 12M33D902E310 | 1296 | 158 | 4.362*1.992*2.157 | 7300 | 详细
| J20B900M | 800 | 900 | 潍柴博杜安 | 12M33D968E310 | 1440 | 176 | 4.362*1.992*2.157 | 7500 | 详细
| J20B1000M | 900 | 1000 | 潍柴博杜安 | 12M33D1108E310 | 1620 | 198 | 4.748*2.194*2.42 | 8500 | 详细
| J20B1100M | 1000 | 1100 | 潍柴博杜安 | 12M33D1240E310 | 1800 | 220 | 4.748*2.194*2.42 | 8500 | 详细
| J20B1200M | 1100 | 1200 | 潍柴博杜安 | 12M33D1320E310 | 1980 | 242 | 4.748*2.194*2.42 | 8500 | 详细
| J20B1280M | 1100 | 1280 | 潍柴博杜安 | 16M33D1400E310 | 1980 | 242 | 7.11*2.15*2.34 | 12800 | 详细
| J20B1360M | 1200 | 1360 | 潍柴博杜安 | 16M33D1530E310 | 2160 | 264 | 7.11*2.15*2.34 | 12800 | 详细
| J20B1440M | 1300 | 1440 | 潍柴博杜安 | 16M33D1580E310 | 2340 | 286 | 7.11*2.15*2.34 | 12800 | 详细
| J20B1520M | 1400 | 1520 | 潍柴博杜安 | 16M33D1680E310 | 2520 | 308 | 7.11*2.15*2.34 | 12800 | 详细
| J20B1650M | 1500 | 1650 | 潍柴博杜安 | 12M55D1870E310 | 2700 | 330 | 7.11*2.15*2.34 | 13800 | 详细
| J20B1800M | 1600 | 1800 | 潍柴博杜安 | 12M55D2020E310 | 2880 | 352 | 7.11*2.15*2.34 | 14800 | 详细
| J20B2000M | 1800 | 2000 | 潍柴博杜安 | 12M55D2200E310 | 3240 | 396 | 8.11*2.95*3 | 17000 | 详细
| J20B2200M | 2000 | 2200 | 潍柴博杜安 | 12M55D2450E310 | 3960 | 484 | 8.11*2.95*3 | 18000 | 详细
| J20B2400M | 2200 | 2400 | 潍柴博杜安 | 12M55D2700E310 | 3960 | 696 | 8.11*2.95*3 | 18000 | 详细
| J20B2500M | / | 2500 | 潍柴博杜安 | 16M55D2750E310 | 5045 | 616 | 8.11*2.95*3 | 18000 | 详细
| J20B2650M | 2400 | 2650 | 潍柴博杜安 | 16M55D2900E310 | 5745 | 696 | 8.11*2.95*3 | 18000 | 详细
| J20B3000M | 2600 | 3000 | 潍柴博杜安 | 16M55D3300E310 | 7045 | 1012 | 8.11*2.95*3 | 18000 | 详细
| J20B3300M | 3000 | 3300 | 潍柴博杜安 | 16M55D3600E310 | 7045 | 1012 | 8.11*2.95*3 | 18000 | 详细
| 柴油发电机组详情参数表
| 类型 | 多功能、智能型 | 电机 | 意大利美奥迪或自选
| 额定电压 | 国内：400/230V、美标:110V | 控制类型 | 手/自一体
| 额定频率 | 国内：50Hz、美标:60Hz | 输出 | 三相四线
| 油箱 | 底座或独立，8小时日用 | 转速 | 1500r/min
| 底座 | 重型结构钢 | 短路保护 | 空气开关
| 稳态电压偏差（≤%） | 0.005 | 功率因数 | 0.8
| 电压降（空载至满载） | ± 1% | 减震系统 | 高效减震垫
| 瞬态电压偏差（≤%） | +10%∽-7% | 电压稳定时间（s） | 1.0S
| 频率恢复时间（s） | 1S | 稳态频率带（≤%） | 0.0025
| 国际标准 | 符合ISO 8528、9001、3046、IEC60034、BS5000及NEMA MG-1.22标准
| 发动机参数详情 | 交流发电机参数
| 调速系统 | 机械/电子/电喷调速 | 绕组材质 | 全铜
| 散热方式 | 水空中冷 | 励磁方式 | 无刷自励磁
| 进气方式 | 涡轮增压 | 绝缘等级 | H
| 工作型式 | 四冲程、D24V电启动 | 防护等级 | IP23
| 过滤保护 | 水滤 、柴滤、机滤、空滤 | 过载 | 在110%额定负载运行1小时
核心参数和配置列表
品牌：潍柴 输出：三相四线 电压：400/230/110V 频率：50/60Hz 转速：1500 操作：手/自一体
保护：十保护 控制器：英国深海 散热芯：铜质0.8cm 发电机：美奥迪 增压：涡轮增压 储油箱：底座/独立
调速：电子调速 电瓶：标配骆驼牌 排烟：消声器 过滤：三滤 机油：标配 防冻液：标配
全国近70余服务点及海外+外加合作单位，本地就近上门维护，勘察现场-指导安装-调试-培训教学-售后一体；
厂家联保，质保1年或1000小时（可延长）。
细节展示
功能选型
自主选配的功能有：标准型、全自动型、防雨型、静音型、移动型、车载型、集装箱型、高压型、并机型、远程控制型、定制型等。
超低噪声，享受安静 市电断，自动开机，市电恢复，自动停机 灵活移动，方便转移
工厂概况
★ 假一罚十，品质保障 ★ 全国统一报价 ★ 总厂直销 ，送货上门 ★ 本地 工程师就近上 门 ，指导安装/调试/教学
安装现场示意图
室内安装：水泥地基，预留进风口、排风 口、排烟口 室外 安装 ：水泥地基
服务流程： 客户选型（货现场勘查） ☞ 全国统一报价（正宗品牌，假一罚十） ☞ 现货或定制生产 ☞ 送货到指定地点 ☞ 工程师现场指导安装/调试/教学 ☞ 本地服务点终身服务/售后
购买 四大坑， 小心谨慎
一、发动机以假乱真
目前几乎所有的发动机都有假机、翻新机、贴牌机、仿机现场。例如康明斯，正宗的是东风康明斯做小功率段的，重庆康明斯做中功率段，进口康明斯是大功率段。此外市场上还有山东康明斯、广州康明斯、上海康明斯等，其实与康明斯没关系，质量和价格都与康明斯相差很大
二、电机、水箱以铝充铜
标准电机绕组和水箱散热芯是铜的，有很多为了节省成本是用铝线或者铜包铝，这种电机发电效率低，容易坏，使用的寿命也短，容易烧毁，水箱的散热效果也差
三、机组功率以小充大
大部分机组都有长时间运行功率和临时超载功率，例如500KW，有主用450KW，备用500KW和主用500KW，备用550KW，很多用备用当主用卖，还有篡改铭牌，降低发动机和电机功率等
四、没有售后
只销售，不上门指导安装、调试、教学，出现问题，没有售后。
正品保证
授权厂家 正品护航
厂家直销
源头厂家 工厂直销
品类丰富
现货/定制 机型丰富
特色服务
上门服务 终身售后
版权所有：江柴控股集团有限公司
24小时咨询热线：15365-887-887 备案编号： 苏ICP备20025744号-1 苏公网安备32030002000274号
