URL: https://www.jc-zc.net/product/product.php?id=24
Accessed: 2026-11-01

玉柴_发电机组厂家_江柴控股集团有限公司
24H客服电话： 400-800-8489
每日客户：
姜总 138***65452 50KW康明斯
王总 158***65522 100KW玉柴
杨总 153***84230 200KW沃尔沃
李总 139***65782 320KW康明斯
陈总 137***75431 400KW玉柴
赵总 153***38941 700KW玉柴
韩总 138***46685 150KW江柴
马总 139***53922 350KW康明斯
王总 150***45211 600KW康明斯
全部商品
品牌选型
康明斯 玉柴 上柴 沃尔沃 潍柴 斗山 道依茨 凯普 奔驰 帕金斯
功率选型
3-3000KW
功能选型
全自动 静音防雨 远程 集装箱 车载移动 并机
特殊机型
高压 甲醇 汽油 水泵
其 他
租赁 维保 配件 维修
网站首页
客户案例
公司新闻
公司展示
产品知识
快速报价
联系我们
销售经理：蔡经理
全国热线：400-800-8489
固定电话：0516-88688669
联系电话：15365 887 887
工厂地址：江苏徐州新沂市
首页 > 全部商品 > 标准机选型 > 玉柴
参考功率计算器
负载总功率：
KW
大的负载功率：
KW
启动方式：
软起
直接启动
星三角
自耦变压器
变频
UPS类负载
启动顺序：
计算结果：
KW
精确核算联系客服
品牌：玉柴
正宗品牌 假一罚十 工厂直销 三相电 纯铜无刷自励磁
玉柴发电机组动力十足，品质可靠，他的优势：
1.合金凹凸型机体，增强机体的刚度与吸振性能。
2.机体内置副油道，有效降低柴油机热负荷。
3.配置新型硅油扭振减振器，使柴油机工作更为平稳。
4.水温、油温、油压、超速自动报警并紧急停机。
5.合理的进气、供油系统，确保常用工况保持低油耗。
6.国内方圆每50公里有一个服务网点，国外有30多个服务网点。
在线询价
功率选型表 产品介绍 购买注意事项
| 机组型号 | 主用功率（KW） | 备用功率（KW） | 发动机品牌 | 发动机型号 | 电流（A） | 油耗（L/H） | 机组尺寸（M） | 重量（kg） | 详情参数
| J20Y18M | 16 | 18 | 广西玉柴 | YC2108D | 29 | 3.52 | 0.87*0.56*0.75 | 300 | 详细
| J20Y20M | 18 | 20 | 广西玉柴 | YCD4N23H8-30 | 32.4 | 3.96 | 1.5*0.73*1.3 | 560 | 详细
| J20Y30M | 28 | 30 | 广西玉柴 | YCD4N23H8-45 | 50.4 | 6.16 | 1.88*0.75*1.1 | 750 | 详细
| J20Y36M | 33 | 36 | 广西玉柴 | YCD4N23H8-55 | 59.4 | 7.26 | 1.88*0.75*1.1 | 750 | 详细
| J20Y40M | 36 | 40 | 广西玉柴 | YCD4N23H8-60 | 65 | 7.92 | 1.88*0.75*1.1 | 750 | 详细
| J20Y50M | 45 | 50 | 广西玉柴 | YCD4J23H8-75 | 81 | 9.9 | 1.8*0.76*1.5 | 750 | 详细
| J20Y60M | 55 | 60 | 广西玉柴 | YCD4Y33H6-90 | 99 | 12.1 | 1.8*0.64*1.03 | 760 | 详细
| J20Y70M | 65 | 70 | 广西玉柴 | YCD4Y33H6-105 | 117 | 14.3 | 2.09*0.74*1.26 | 1012 | 详细
| J20Y80M | 75 | 80 | 广西玉柴 | YCD4Y33H6-125 | 135 | 16.5 | 2.1*0.704*1.26 | 1080 | 详细
| J20Y90M | 85 | 90 | 广西玉柴 | YCD4Y33H6-135 | 153 | 90 | 2.2*0.84*1.38 | 1150 | 详细
| J20Y33M | 30 | 33 | 广西玉柴 | 4D24TG0 | 54 | 6.6 | 2*0.78*1.35 | 810 | 详细
| J20Y45M | 40 | 45 | 广西玉柴 | YC4D80-D34 | 72 | 8.8 | 1.85*0.65*1.4 | 1000 | 详细
| J20Y55M | 50 | 55 | 广西玉柴 | YC4D90-D34 | 90 | 11 | 1.85*0.65*1.4 | 1090 | 详细
| J20Y65M | 60 | 65 | 广西玉柴 | YC4D105-D34 | 108 | 13 | 2.4*0.9*1.3 | 1300 | 详细
| J20Y80M | 70 | 80 | 广西玉柴 | YC4D120-D31 | 126 | 15 | 1.6*0.7*1.5 | 1320 | 详细
| J20Y90M | 80 | 90 | 广西玉柴 | YC4D140-D31 | 144 | 17 | 1.8*0.76*1.5 | 1400 | 详细
| J20Y100M | 90 | 100 | 广西玉柴 | YC4D155-D31 | 162 | 19 | 2.5*0.9*1.5 | 1340 | 详细
| J20Y90M | 80 | 90 | 广西玉柴 | YC4A140-D30 | 144 | 17 | 2.5*1*1.6 | 1430 | 详细
| J20Y100M | 90 | 100 | 广西玉柴 | YC4A155-D30 | 162 | 19 | 1.6*0.7*1.5 | 1320 | 详细
| J20Y110M | 100 | 110 | 广西玉柴 | YC4A165-D30 | 180 | 22 | 2.5*1*1.6 | 1600 | 详细
| J20Y125M | 110 | 125 | 广西玉柴 | YC4A190-D30 | 198 | 24 | 2.9*1.2*1.4 | 2500 | 详细
| J20Y140M | 120 | 140 | 广西玉柴 | YC6A205-D30 | 216 | 26 | 2.5*1*1.6 | 1600 | 详细
| J20Y125M | 110 | 125 | 广西玉柴 | YC4A190-D30 | 198 | 24 | 2.9*1.2*1.4 | 2500 | 详细
| J20Y140M | 120 | 140 | 广西玉柴 | YC6A205-D30 | 216 | 26 | 2.5*1*1.6 | 1600 | 详细
| J20Y150M | 140 | 150 | 广西玉柴 | YC6A230-D30 | 252 | 30 | 2.5*1*1.6 | 1600 | 详细
| J20Y160M | 150 | 160 | 广西玉柴 | YC6A245-D30 | 270 | 33 | 2.9*1.2*1.4 | 2500 | 详细
| J20Y180M | 160 | 180 | 广西玉柴 | YC6A275-D30 | 288 | 35 | 3*1.2*1.4 | 2500 | 详细
| J20Y220M | 200 | 220 | 广西玉柴 | YC6MK350-D30 | 360 | 44 | 3.1*1.1*1.7 | 2140 | 详细
| J20Y270M | 240 | 270 | 广西玉柴 | YC6MK420-D30 | 432 | 52 | 3.1*1.1*1.7 | 2500 | 详细
| J20Y300M | 270 | 300 | 广西玉柴 | YC6MK450-D30 | 486 | 59 | 3.95*1.1*2 | 4200 | 详细
| J20Y330M | 300 | 330 | 广西玉柴 | YC6K500-D31 | 540 | 66 | 3.1*1.1*1.8 | 2800 | 详细
| J20Y335M | 300 | 335 | 广西玉柴 | YC6MJ500-D30 | 540 | 66 | 4*1.43*2.05 | 4100 | 详细
| J20Y330M | 300 | 330 | 广西玉柴 | YC6K500-D30 | 540 | 66 | 3.1*1.1*1.8 | 2800 | 详细
| J20Y350M | 320 | 350 | 广西玉柴 | YC6K520-D30 | 576 | 70 | 3.1*1.1*1.9 | 3300 | 详细
| J20Y400M | 360 | 400 | 广西玉柴 | YC6K600-D30 | 648 | 79 | 3.1*1.1*1.9 | 3300 | 详细
| J20Y440M | 400 | 440 | 广西玉柴 | YC6T660-D31 | 720 | 88 | 3.95*1.1*2 | 4200 | 详细
| J20Y500M | 450 | 500 | 广西玉柴 | YC6TD780-D31 | 810 | 99 | 4.05*1.05*2.05 | 4100 | 详细
| J20Y550M | 500 | 550 | 广西玉柴 | YC6TD840-D31 | 900 | 100 | 4*1.43*2.05 | 4100 | 详细
| J20Y600M | 540 | 600 | 广西玉柴 | YC6TD900-D31 | 972 | 118 | 4*1.43*2.05 | 4100 | 详细
| J20Y660M | 600 | 660 | 广西玉柴 | YC6TD1000-D30 | 1080 | 132 | 4.7*1.5*2.05 | 7500 | 详细
| J20Y660M | 600 | 660 | 广西玉柴 | YC6C1020-D31 | 1080 | 132 | 4.7*1.5*2.05 | 7500 | 详细
| J20Y710M | 640 | 710 | 广西玉柴 | YC6C1070-D31 | 1152 | 140 | 4.7*1.5*2.05 | 7500 | 详细
| J20Y800M | 730 | 830 | 广西玉柴 | YC6C1220-D31 | 1314 | 160 | 4.7*1.5*2.05 | 7500 | 详细
| J20Y900M | 800 | 900 | 广西玉柴 | YC6C1320-D31 | 1440 | 176 | 4.75*1.5*2.05 | 7500 | 详细
| J20Y1000M | 900 | 1000 | 广西玉柴 | YC6C1520-D31 | 1620 | 198 | 4.75*1.5*2.05 | 7500 | 详细
| J20Y1100M | 1000 | 1100 | 广西玉柴 | YC6C1660-D30 | 1800 | 220 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y1100M | 1000 | 1100 | 广西玉柴 | YC12VC1680-D31 | 1800 | 220 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y900M | 820 | 900 | 广西玉柴 | YC12VTD1350－D30 | 1476 | 180 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y1000M | 900 | 1000 | 广西玉柴 | YC12VTD1500－D30 | 1620 | 198 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y1100M | 1000 | 1100 | 广西玉柴 | YC12VTD1680－D30 | 1800 | 220 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y1200M | 1100 | 1200 | 广西玉柴 | YC12VTD1830－D30 | 1980 | 242 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y1350M | 1200 | 1350 | 广西玉柴 | YC12VTD2000－D30 | 2160 | 264 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y1350M | 1200 | 1350 | 广西玉柴 | YC12VC2070-D31 | 2160 | 264 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y1500M | 1320 | 1500 | 广西玉柴 | YC12VC2270-D31 | 2376 | 290 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y1600M | 1500 | 1600 | 广西玉柴 | YC12VC2510-D31 | 2700 | 330 | 6.5*2.3*2.6 | 13350 | 详细
| J20Y1800M | 1700 | 1800 | 广西玉柴 | YC12VC2700-D31 | 3060 | 374 | 7.5*2.3*2.8 | 15350 | 详细
| 柴油发电机组详情参数表
| 类型 | 多功能、智能型 | 电机 | 意大利美奥迪或自选
| 额定电压 | 国内：400/230V、美标:110V | 控制类型 | 手/自一体
| 额定频率 | 国内：50Hz、美标:60Hz | 输出 | 三相四线
| 油箱 | 底座或独立，8小时日用 | 转速 | 1500r/min
| 底座 | 重型结构钢 | 短路保护 | 空气开关
| 稳态电压偏差（≤%） | 0.005 | 功率因数 | 0.8
| 电压降（空载至满载） | ± 1% | 减震系统 | 高效减震垫
| 瞬态电压偏差（≤%） | +10%∽-7% | 电压稳定时间（s） | 1.0S
| 频率恢复时间（s） | 1S | 稳态频率带（≤%） | 0.0025
| 国际标准 | 符合ISO 8528、9001、3046、IEC60034、BS5000及NEMA MG-1.22标准
| 发动机参数详情 | 交流发电机参数
| 调速系统 | 机械/电子/电喷调速 | 绕组材质 | 全铜
| 散热方式 | 水空中冷 | 励磁方式 | 无刷自励磁
| 进气方式 | 涡轮增压 | 绝缘等级 | H
| 工作型式 | 四冲程、D24V电启动 | 防护等级 | IP23
| 过滤保护 | 水滤 、柴滤、机滤、空滤 | 过载 | 在110%额定负载运行1小时
核心参数和配置列表
品牌：玉柴 输出：三相四线 电压：400/230/110V 频率：50/60Hz 转速：1500 操作：手/自一体
保护：十保护 控制器：英国深海 散热芯：铜质0.8cm 发电机：美奥迪 增压：涡轮增压 储油箱：底座/独立
调速：电子调速 电瓶：标配骆驼牌 排烟：消声器 过滤：三滤 机油：标配 防冻液：标配
全国近70余服务点及海外+外加合作单位，本地就近上门维护，勘察现场-指导安装-调试-培训教学-售后一体；
厂家联保，质保1年或1000小时（可延长）。
细节展示
功能选型
自主选配的功能有：标准型、全自动型、防雨型、静音型、移动型、车载型、集装箱型、高压型、并机型、远程控制型、定制型等。
超低噪声，享受安静 市电断，自动开机，市电恢复，自动停机 灵活移动，方便转移
工厂概况
★ 假一罚十，品质保障 ★ 全国统一报价 ★ 总厂直销 ，送货上门 ★ 本地 工程师就近上 门 ，指导安装/调试/教学
安装现场示意图
室内安装：水泥地基，预留进风口、排风 口、排烟口 室外 安装 ：水泥地基
服务流程： 客户选型（货现场勘查） ☞ 全国统一报价（正宗品牌，假一罚十） ☞ 现货或定制生产 ☞ 送货到指定地点 ☞ 工程师现场指导安装/调试/教学 ☞ 本地服务点终身服务/售后
购买 四大坑， 小心谨慎
一、发动机以假乱真
目前几乎所有的发动机都有假机、翻新机、贴牌机、仿机现场。例如康明斯，正宗的是东风康明斯做小功率段的，重庆康明斯做中功率段，进口康明斯是大功率段。此外市场上还有山东康明斯、广州康明斯、上海康明斯等，其实与康明斯没关系，质量和价格都与康明斯相差很大
二、电机、水箱以铝充铜
标准电机绕组和水箱散热芯是铜的，有很多为了节省成本是用铝线或者铜包铝，这种电机发电效率低，容易坏，使用的寿命也短，容易烧毁，水箱的散热效果也差
三、机组功率以小充大
大部分机组都有长时间运行功率和临时超载功率，例如500KW，有主用450KW，备用500KW和主用500KW，备用550KW，很多用备用当主用卖，还有篡改铭牌，降低发动机和电机功率等
四、没有售后
只销售，不上门指导安装、调试、教学，出现问题，没有售后。
正品保证
授权厂家 正品护航
厂家直销
源头厂家 工厂直销
品类丰富
现货/定制 机型丰富
特色服务
上门服务 终身售后
版权所有：江柴控股集团有限公司
24小时咨询热线：15365-887-887 备案编号： 苏ICP备20025744号-1 苏公网安备32030002000274号
