URL: http://www.jhgensets.com/Products_detail/32.html
Accessed: 2026-11-13

Gas Generator-Jiangsu Jianghao Generator Co.,Ltd.
0086-523-86188882
E-mail: jhfsale@jhgenerator.com
Language
English
Русско
Spanish
Arabic
中文
TEL: 0086-523-86188882
Language
English
Русско
Spanish
Arabic
中文
Home
Products
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
About us
Company Profile
Certification
History
Cilent Visit
Jianghao Overseas
Case
Service
Maintenance
FAQ
Service Center
First Rate Service
Spare Parts
Questionnaire
News
Jianghao News
Industry News
Contact
Search
%{tishi_zhanwei}%
Home page
Product Category
All categories
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
+
Gas Generator
Category:
Generator Set(Fuel)
Jiangsu Jianghao Generator Co.,Ltd produces gas generator. Gas generator is a kind of liquefied petroleum gas, natural gas and other combustible gases as combustion, instead of gasoline, diesel as power, it is the new, highly efficient, new energy generators.
Get a Quote
隐藏域元素占位
PRODUCT DETAIL
Features
Accessories Optional
Case
Commodity name:
Gas Generator
Commodity ID:
c003
Jiangsu Jianghao Generator Co.,Ltd produces gas generator. Gas generator is a kind of liquefied petroleum gas, natural gas and other combustible gases as combustion, instead of gasoline, diesel as power, it is the new, highly efficient, new energy generators.
Jiangsu Jianghao Generator Co.,Ltd produces gas generator. Gas generator is a kind of liquefied petroleum gas, natural gas and other combustible gases as combustion, instead of gasoline, diesel as power, it is the new, highly efficient, new energy generators. Gas generator has a wide range of output power, reliable turning up and running, good quality of alternator, light weight, small size, easy maintenance, low-frequency noise, etc., usually they have the following four advantages:
1.A good quality of alternator,when alternator working,it is just doing rotational motion,so it has a quick reaction of power transfer,working smoothly,high precision voltage and frequency of output,
small fluctuations, if minus or increases 50% and 75% load, the diesel generator accumulation of small camel line is very stable,it is superior than electrical performance of diesel generator .
2.Good starting performance, start success rate
It is only 30 seconds from cold start after the success of full load,but according to the international regulations,after three minutes diesel alternator starts successfully,it can with a load . Gas generator can guarantee the success rate of start under any ambient temperature and climate.
3. Low noise, small vibration.
As the gas turbine rotating at high speed, its vibration is very small, and the low-frequency noise than diesel generators.
4., Adopted gas is clean, cheap energy
Such as: methane gas, straw gas, biogas, etc., to use them as fuel,not only reliable, low cost, but also can change waste into treasure, and it does not produce pollution.
Gas Electric Generator：
| Type | Output Power | Cuurrent (A) | Engine model | Cylinder | Bore*Stroke (mm) | FuelCon. (L) | Lube capacity （L） | Dimension(mm ) L*W*H | Weight(kg)
| KW | KVA
| JHRQ-30GF | 30 | 37.5 | 54 | Chaochai CY4102 | 4 | 102*118 | 3.856 | 7 | 2000*750*1300 | 760
| JHRQ-50GF | 50 | 62.5 | 90 | Huafeng HF6105Q | 6 | 105*115 | 3.6 | 15 | 2000*750*1300 | 850
| JHRQ-80GF | 80 | 100 | 144 | Huafeng HF6105ZQ | 6 | 105*115 | 3.6 | 15 | 2200*850*1500 | 1060
| JHRQ-100GF | 100 | 125 | 180 | Weichai Steyr P10 | 6 | 126*155 | 11.6 | 15 | 2350*900*1650 | 1400
| JHRQ-120GF | 120 | 150 | 216 | Weichai Steyr P10 | 6 | 126*155 | 11.6 | 15 | 2400*900*1450 | 1700
| JHRQ-150GF | 150 | 187.5 | 270 | Weichai Steyr P10 | 6 | 126*155 | 11.6 | 15 | 2700*1000*1600 | 2000
| JHRQ-220GF | 220 | 275 | 360 | Weichai Steyr P12 | 6 | 126*155 | 11.6 | 15 | 3300*980*1900 | 2500
| JHRQ-100GF | 100 | 125 | 180 | SDEC SC9DT210D2 | 6 | 114*144 | 8.82 | 24 | 2600*900*1600 | 2200
| JHRQ-150GF | 150 | 187.5 | 270 | SDEC SC13GT260D2 | 6 | 135*150 | 12.88 | 34.4 | 2800*1500*2100 | 2500
Cummins, gas electric generator：
| Type | Output Power | Cuurrent (A) | Engine model | Cylinder | Bore*Stroke (mm) | FuelCon. (L) | Lube capacity（L） | Dimension(mm ) L*W*H | Weight(kg)
| KW | KVA
| JHRQ-30 | 30 | 37.5 | 54 | 4B | 4L | 102*120 | 3.9 | 11 | 2000*750*1300 | 760
| JHRQ-40 | 40 | 50 | 72 | 4B | 4L | 102*120 | 3.9 | 11 | 2000*750*1300 | 760
| JHRQ-50 | 50 | 62.5 | 90 | 6B | 6L | 102*120 | 3.9 | 11 | 2000*750*1300 | 850
| JHRQ-60 | 60 | 75 | 108 | 6BT | 6L | 102*120 | 5.9 | 17 | 2200*850*1500 | 1040
| JHRQ-80 | 80 | 100 | 144 | 6BT | 6L | 102*120 | 5.9 | 17 | 2200*850*1500 | 1060
| JHRQ-90 | 90 | 112.5 | 162 | 6BT | 6L | 102*120 | 5.9 | 17 | 2300*850*1500 | 1200
| JHRQ-100 | 100 | 120 | 180 | 6CT | 6L | 114*135 | 8.3 | 17 | 2350*900*1650 | 1400
| JHRQ-120 | 120 | 150 | 216 | 6CT | 6L | 114*135 | 8.3 | 24 | 2400*900*1450 | 1700
| JHRQ-130 | 130 | 162.5 | 234 | 6CT | 6L | 114*135 | 8.3 | 24 | 2500*960*1550 | 1900
| JHRQ-150 | 150 | 187.5 | 270 | 6LT | 6L | 114*135 | 8.9 | 36 | 2700*1000*1600 | 2000
| JHRQ-160 | 160 | 200 | 288 | 6LT | 6L | 125*147 | 11 | 40 | 2850*1060*1760 | 2320
| JHRQ-180 | 180 | 225 | 324 | 6LT8.9 | 6L | 125*147 | 14 | 38 | 3000*1060*1900 | 2450
| JHRQ-200 | 200 | 312.5 | 360 | NT855 | 6L | 125*147 | 14 | 38 | 3300*980*1900 | 2500
| JHRQ-220 | 220 | 275 | 396 | NT855 | 6L | 125*147 | 11 | 40 | 3000*980*1600 | 2450
| JHRQ-250 | 250 | 312.5 | 450 | NT855 | 6L | 140*152 | 14 | 38 | 3300*980*1760 | 2500
| JHRQ-280 | 280 | 350 | 504 | NT855 | 6L | 140*152 | 14 | 38 | 3300*980*1760 | 2600
| JHRQ-300 | 300 | 375 | 540 | KT19 | 6L | 140*152 | 14 | 38 | 3300*980*1760 | 3050
| JHRQ-350 | 350 | 437.5 | 631 | KT19 | 6L | 140*152 | 14 | 38 | 3300*1100*1850 | 3180
| JHRQ-400 | 400 | 500 | 721 | KT19 | 6L | 159*159 | 18.9 | 50 | 3500*1300*1970 | 3500
| JHRQ-440 | 440 | 550 | 792 | KT19 | 6L | 159*159 | 18.9 | 50 | 3500*1300*1970 | 3700
| JHRQ-500 | 500 | 625 | 902 | KT38 | 6L | 159*159 | 18.9 | 50 | 4000*1500*2000 | 4400
| JHRQ-600 | 600 | 750 | 1082 | KT38 | 12V | 159*159 | 37.8 | 135 | 4400*1900*2450 | 7500
| JHRQ-700 | 700 | 875 | 1262 | KT38 | 12V | 159*159 | 37.8 | 135 | 4500*1900*2450 | 7600
| JHRQ-750 | 750 | 937.5 | 1350 | KT38 | 12V | 159*159 | 37.8 | 135 | 4500*1900*2450 | 7850
| JHRQ-800 | 800 | 1000 | 1440 | KT50 | 12V | 159*159 | 37.8 | 135 | 4500*1900*2450 | 7850
| JHRQ-980 | 980 | 1225 | 1764 | KT50 | 12V | 159*159 | 37.8 | 135 | 4500*1900*2450 | 7850
| JHRQ-1100 | 1100 | 1375 | 1984 | KT50 | 16V | 159*159 | 50.3 | 177 | 5300*2200*2600 | 10300
①The above generators can be used natural gas, oil filed gas, bio-gas, straw gas, coal gas and other gases as fuel.
②standard 1500RPM, 50HZ, 230 / 400V, power factor 0.8, three-phase four-wires system. 60HZ and other speed generators can be customized.
③alternators can be choosed according to customer needs, such as Wuxi Stamford, Shanghai Marathon, Shanghai Hengsheng ,Guangzhou England, and other famous brands.
④The parameter list is just for reference only, subject to change without notice.
Key words:
Gas Generator
| Gas Generator |
| | |
Production workshop
| | | |
| | | |
Generator accessories
| ATS Cabinet | ATS Cabinet | ATS Cabinet | Parallel Cabinet
| Parallel Cabinet | Mobile Trailer | Mobile Trailer | Mobile Trailer
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Staff style ＆ Customer visit
| | | |
| | | |
Certifications
| | | |
| | | |
click to see more
Structural characteristics and performance advantages
1、Excellent performance
By using the world’s leading power engines,efficient generators and controller systems with different designs,it make diesel generator sets running in the best state with enough power and stable performance.
2、Strong environmental adaptability.(50℃ to -40℃)
Diesel generator set can start up in the cold weather and work stably at minus 40 degree.They can operate normally under severe conditions such as cold, tropical, windy sand and humidity.
3、Intellectualized control system
The control system uses multi-function modules with electronic management system,which can carry out functions including auto start,auto protection,auto conversion between main power and genset power,muti-parallel units and remote communication function, etc.It makes the genset comprehensive,intelligent,network management and control,making the genset running in the best state.What’s more,it is easy for users to operate with the control panel.
4、Energy conservation and environment protection
Using the power engine with the world's leading technology, and being equipped with high performance rubber damper and steel base, diesel genset is close structural design, small vibration, low noise, and low emission.
5、Economically
With standardized design,the diesel genset has general spare parts,which make the maintenance convenient;
Global famous brand power engines, high reliability and long overhaul period;
Advanced combustion system and high efficiency power engine have the low fuel consumption and reduce the cost
ATS
Product features:
ATS cabinet is mainly applied to the automatic switch between prime and emergency power, composing automatic emergency power supply system together with diesel generating sets. When prime power is cut off, it can automatically switch loads such as emergency illumination, security power and firefighting equipment to generating sets.
Continuous and rapid power supply is a basic and core function of ATS.
As long as there is power failure, ATS can ensure a continuous power supply.
When common power supply fails, ATS can quickly detect and timely automatically transfer.
When common power supply returns to normal, ATS will automatically transfer the load from the standby power supply to the common power supply.
When the power supply fails, ATS can automatically cut off power supply.
| ATS | | ATS
Application field:
It is applied in hospitals, banks, communication, airports, radio stations, hotels, factories and enterprises as the emergency power and fire extinguishing power.
Parallel Distribution Cabinet Control System
| Parallel Distribution Cabinet Control System | | Parallel Distribution Cabinet Control System
The system can operate automatically or be controlled manually.
The system has the functions of automatic frequency detection, synchronizing detection and switch-on.
It is convenient to expand the capacity to satisfy the need of increasing load.
It can be used together with multiple generating sets (32 parallel generating sets max.) to control multiple diesel generating sets for automatic synchronization.
It offers stable frequency and voltage and can bear large-capacity load impact, achieving reliable supply, centralized management and more flexible power allocation.
Mobile Trailer
LEES trailer type generators are easy to move and could apply a wide range. Easily moving properties makes them especially suitable for construction sites, road and railway construction and temporary electricity utilization.
| Mobile Trailer | | Mobile Trailer | | Mobile Trailer
Adopt Cummins, Perkins, Doosan, MTU and Kubota engines as power source, which makes generators' performance stable.
The genset design is researched and developed by LEES professional team.
The unit has the characteristics of high mobility, low center of gravity and safe braking.
Beautiful appearance, excellent manufacturing process.
Trailer type design has the characteristics of mobile convenient and flexible operation.
Genset adopts silent type canopy to ensure good sealing and safety. At the same time, it is used more quietly and comfortably.
The unit is equipped with a hand brake, to ensure the safety in driving. Hydraulic support device can guarantee the stability of the trailer units when using.
Split maintenance doors design is very convenient for operation, maintenance.
Spare parts
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Brand accessories, Quality assurance
LEES provides you with the original brand engine, alternator and other spare parts, the quality is more reliable.
Best solutions
LEES will provide you best solutions for spare parts, because we have most experienced technical team and after-sale service team. Quickly intuitive query by 2D/3D makes sure requested spare parts more accurate.
24-hour Service
We understand your needs and difficulties. Hence LEES after-sales team opened 24-hour service hotline to help you solve any problems.You can contact lees@leespower.com for help.
The Most Efficient Transport
LEES maintains good cooperation with DHL, TNT etc. international express company. In case of urgent express, LEES promises sending out within 48 hours, in the shortest time to reach your side. No matter when and where, no matter what you need, LEES will provide you with the highest quality accessories.
| | |
| | |
| | |
MAIN PRODUCTS
Volvo-Penta series Diesel Generator
Shangchai（SDEC) Diesel Generator
VMAN Diesel Generator
Perkins Diesel Generator
Get a Quote
Submit
Home
About us
Case
Service
Products
News
Support
Contact
Tel： 0086-523-86188882
Mail： jhfsale@jhgenerator.com
Gmail: fwh19981109@gmail.com
WhatsApp: +86 18652649673
Address: No.1 Xixu Road, medical high-tech zone Taizhou, Jiangsu, China.
Copyright: Jiangsu Jianghao Generator Co.,Ltd. Privacy Statement
