URL: http://www.jhgensets.com/Products_detail/60.html
Accessed: 2026-11-13

Yuchai Diesel Generator-Jiangsu Jianghao Generator Co.,Ltd.
0086-523-86188882
E-mail: jhfsale@jhgenerator.com
Language
English
Русско
Spanish
Arabic
中文
TEL: 0086-523-86188882
Language
English
Русско
Spanish
Arabic
中文
Home
Products
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
About us
Company Profile
Certification
History
Cilent Visit
Jianghao Overseas
Case
Service
Maintenance
FAQ
Service Center
First Rate Service
Spare Parts
Questionnaire
News
Jianghao News
Industry News
Contact
Search
%{tishi_zhanwei}%
Home page
Product Category
All categories
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
+
Yuchai Diesel Generator
Category:
Generator Set (Engine Brand)
Guangxi Yuchai engine was developed products by the German FEV technology.The machine body and cylinder are made of the high-strength alloy cast iron, reinforced in high degree, fixed one-piece forged steel crankshaft.bearings, small size, light weight and high reliability;normally the overhaul period must be after 12,000 hours.
Get a Quote
隐藏域元素占位
PRODUCT DETAIL
60Hz
Features
Accessories Optional
Case
Commodity name:
Yuchai Diesel Generator
Commodity ID:
a010
Guangxi Yuchai engine was developed products by the German FEV technology.The machine body and cylinder are made of the high-strength alloy cast iron, reinforced in high degree, fixed one-piece forged steel crankshaft.bearings, small size, light weight and high reliability;normally the overhaul period must be after 12,000 hours.
Guangxi Yuchai engine one of the best engine manufacturers in China, is an old diesel engine, leading the country in terms of price and technology. Products developed with German FEV technology. The engine body and cylinder are high-strength alloy cast iron, highly strengthened, and the forged steel crankshaft fixes the whole part. Bearings, small volume, lightweight, high reliability; usually the overhaul cycle must be after 12,000 hours. Diesel generator sets have good features such as compact structure, large power range, high reliability and good performance in regulating speed. Jianghao is the OEM manufacturer of Yuchai machines and has the advantage in price and quality.
Details introduction:
| Type | Output Power | Current (A) | Engine model | Cyl. | Bore (mm) | Stroke (mm) | FuelCon. (L) | Dis. g/kw.h | Dimension(mm ) L*W*H | Weight (kg) | Detail
| KW | KVA
| JHY-18GF | 18 | 22.5 | 32.4 | YC2108D | 2 | 108 | 120 | 2.20 | ≤225 | 1700*700*1000 | 650 | Click
| JHY-24GF | 24 | 30 | 43.2 | YC2115D | 2 | 115 | 120 | 2.49 | ≤220 | 1700*700*1000 | 650 | Click
| JHY-30GF | 30 | 37.5 | 54 | YC2115ZD | 2 | 108 | 115 | 2.11 | ≤205 | 1700*750*1000 | 900 | Click
| JHY-40GF | 40 | 50 | 72 | YC4D60-D21 | 4 | 108 | 115 | 4.21 | ≤205 | 1800*750*1200 | 920 | Click
| JHY-50GF | 50 | 62.5 | 90 | YC4D85Z-D20 | 4 | 108 | 115 | 4.21 | ≤200 | 1800*750*1200 | 950 | Click
| JHY-60GF | 60 | 75 | 108 | YC4D90Z-D20 | 4 | 108 | 115 | 4.21 | ≤200 | 2000*800*1250 | 1100 | Click
| JHY-64GF | 64 | 80 | 115.2 | YC4A100Z-D20 | 4 | 108 | 125 | 4.58 | ≤200 | 2250*800*1300 | 1200 | Click
| JHY-90GF | 90 | 112.5 | 162 | YC6B135Z-D20 | 6 | 108 | 125 | 6.87 | ≤202 | 2250*800*1300 | 1300 | Click
| JHY-100GF | 100 | 125 | 180 | YC6B155L-D21 | 6 | 108 | 125 | 6.87 | ≤200 | 2300*800*1300 | 1500 | Click
| JHY-120GF | 120 | 150 | 216 | YC6B180L-D20 | 6 | 108 | 132 | 7.26 | ≤192 | 2300*830*1300 | 1600 | Click
| JHY-132GF | 132 | 165 | 237.6 | YC6A200L-D20 | 6 | 108 | 132 | 7.26 | ≤195 | 2300*830*1300 | 1700 | Click
| JHY-150GF | 150 | 187.5 | 270 | YC6A230L-D20 | 6 | 108 | 132 | 7.26 | ≤192 | 2400*970*1500 | 2100 | Click
| JHY-160GF | 160 | 200 | 288 | YC6G245L-D20 | 6 | 112 | 132 | 7.80 | ≤195 | 2500*970*1500 | 2300 | Click
| JHY-200GF | 200 | 250 | 360 | YC6M350L-D20 | 6 | 120 | 145 | 9.84 | ≤197 | 3100*1050*1750 | 2750 | Click
| JHY-250GF | 250 | 312.5 | 450 | YC6MK420L-D20 | 6 | 123 | 145 | 10.34 | ≤195 | 3200*1150*1750 | 3000 | Click
| JHY-280GF | 280 | 350 | 504 | YC6MK420L-D20 | 6 | 123 | 145 | 10.34 | ≤195 | 3200*1150*1750 | 3000 | Click
| JHY-300GF | 300 | 375 | 540 | YC6MJ480L-D20 | 6 | 131 | 145 | 11.73 | ≤197 | 3200*1200*1750 | 3100 | Click
| JHY-320GF | 320 | 400 | 576 | YC6MJ480L-D20 | 6 | 131 | 145 | 11.73 | ≤195 | 3200*1200*1750 | 3100 | Click
| JHY-360GF | 350 | 437.5 | 630 | YC6T550L-D21 | 6 | 145 | 165 | 16.35 | ≤195 | 3300*1250*1850 | 3500 | Click
| JHY-400GF | 400 | 500 | 720 | YC6T600L-D22 | 6 | 145 | 165 | 16.35 | ≤195 | 3400*1500*1970 | 3900 | Click
| JHY-440GF | 440 | 550 | 792 | YC6T660L-D20 | 6 | 145 | 165 | 16.35 | ≤195 | 3500*1500*1970 | 4000 | Click
| JHY-460GF | 460 | 575 | 828 | YC6T700L-D20 | 6 | 145 | 165 | 16.35 | ≤195 | 3500*1500*1950 | 4000 | Click
| JHY-500GF | 500 | 625 | 900 | YC6TD780L-D20 | 6 | 145 | 165 | 16.35 | ≤195 | 3600*1600*1950 | 4100 | Click
| JHY-550GF | 550 | 687.5 | 990 | YC6TD840L-D20 | 6 | 200 | 210 | 39.58 | ≤195 | 3650*1600*2000 | 4200 | Click
| JHY-650GF | 650 | 812.5 | 1170 | YC6C1020L-D20 | 6 | 200 | 210 | 39.58 | ≤195 | 4000*1500*2100 | 5500 | Click
| JHY-700GF | 700 | 875 | 1260 | YC6C1070L-D20 | 6 | 200 | 210 | 39.58 | ≤195 | 4200*1650*2100 | 5800 | Click
| JHY-800GF | 800 | 1000 | 1440 | YC6C1220L-D20 | 6 | 200 | 210 | 39.58 | ≤195 | 4300*1750*2200 | 6100 | Click
| JHY-880GF | 880 | 1100 | 1584 | YC6C1320L-D20 | 6 | 200 | 210 | 39.58 | ≤195 | 5200*2150*2500 | 7500 | Click
| JHY-1000GF | 1000 | 1250 | 1800 | YC12VC1680L-D20 | 12 | 200 | 210 | 79.17 | ≤195 | 5000*2000*2500 | 9800 | Click
| JHY-1100GF | 1100 | 1375 | 1980 | YC12VC1680L-D20 | 12 | 200 | 210 | 79.17 | ≤195 | 5100*2080*2500 | 9900 | Click
| JHY-1200GF | 1200 | 1500 | 2160 | YC12VC2070L-D20 | 12 | 200 | 210 | 79.17 | ≤195 | 5300*2080*2500 | 10000 | Click
| JHY-1320GF | 1320 | 1650 | 2376 | YC12VC2070L-D20 | 12 | 200 | 210 | 79.17 | ≤195 | 5500*2180*2550 | 11000 | Click
| JHY-1500GF | 1500 | 1875 | 2700 | YC12VC2270L-D20 | 12 | 200 | 210 | 79.17 | ≤195 | 5600*2280*2600 | 12000 | Click
| JHY-1600GF | 1600 | 2000 | 2880 | YC12VC2510L-D20 | 12 | 200 | 210 | 79.17 | ≤195 | 5600*2280*2600 | 12500 | Click
1. Above technical parameters speed is 500RPM, frequency 50HZ, rated voltage 400 / 230V, power factor 0.8, and 3-phase 4-wire. 60HZ diesel generators can be made according to the specific needs of customers.
2. Alternator is based on customer needs; customers can choose from Stamford, Leroy Somer, Shanghai Hengsheng, Shanghai marathon and other famous brands.
3. The parameter list above is for reference only, subject to change without notice.
Key words:
Yuchai Diesel Generator
| Model | Output KVA | Power KW | Engine model | Cylinder NO. | Bore*Stroke mm | displace - ment (L) | Lubricating Capacity (L) | Fuel Consumption g/kw.h | Dimension (L×W×H) mm | Weight (kg)
| JHY-40GF | 50 | 40 | YC4D65-D20 | 4L | 108*115 | 4.21 | 11 | 205 | 1100*750*960 | 370
| JHY-50GF | 62.5 | 50 | YC4D80Z-D20 | 4L | 108*115 | 4.21 | 11 | 200 | 1100*750*960 | 410
| JHY-64GF | 80 | 64 | YC4D100Z-D20 | 4L | 108*115 | 4.21 | 11 | 200 | 1100*750*960 | 490
| JHY-80GF | 100 | 80 | YC6B130Z-D20 | 6L | 108*125 | 6.35 | 15 | 197 | 1270*760*1080 | 600
| JHY-100GF | 125 | 100 | YC6B160Z-D20 | 6L | 108*125 | 6.87 | 18 | 197 | 1350*780*1100 | 650
| JHY-132GF | 165 | 132 | YC6A200Z-D20 | 6L | 108*132 | 7.25 | 21 | 210 | 1380*800*1120 | 725
| JHY-140GF | 175 | 140 | YC6B210L-D20 | 6L | 108*132 | 7.25 | 21 | 210 | 1400*810*1120 | 760
| JHY-150GF | 187.5 | 150 | YC6A245L-D20 | 6L | 108*132 | 7.25 | 21 | 215 | 1420*820*1120 | 800
| JHY-160GF | 200 | 160 | YC6MK265Z-D20 | 6L | 123*145 | 10.3 | 28 | 195 | 1800*860*1350 | 970
| JHY-240GF | 300 | 240 | YC6MK360L-D20 | 6L | 123*145 | 10.3 | 28 | 195 | 1824*887*1368 | 1030
| JHY-250GF | 312.5 | 250 | YC6MK380L-D20 | 6L | 123*145 | 10.3 | 28 | 195 | 1824*887*1368 | 1030
| JHY-280GF | 350 | 280 | YC6MK420L-D21 | 6L | 123*145 | 10.3 | 28 | 195 | 1824*887*1368 | 1030
| JHY-320GF | 400 | 320 | YC6MJ480L-D21 | 6L | 131*145 | 11.76 | 33 | 210 | 1820*900*1370 | 1050
| JHY-440GF | 550 | 440 | YC6T660L-D21 | 6L | 145*165 | 16.3 | 45 | 195 | 2050*1060*1600 | 1980
* The parameters above is about: rotating speed 1800RPM, frequency 60HZ, rated voltage 220 480V, power factor 0.8, three phase four line of wiring mode.60HZ can be customized. We have Stamford, Leroy-Somer, Marathon, Hengsheng and other famous brands alternator for yuor choice. This parameter table is only for reference and no notice any more if have change in the future.
| Yuchai Diesel Generator |
| | |
Production workshop
| | | |
| | | |
Generator accessories
| ATS Cabinet | ATS Cabinet | ATS Cabinet | Parallel Cabinet
| Parallel Cabinet | Mobile Trailer | Silent Type | Container Type
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Staff style ＆ Customer visit
| | | |
| | | |
Certifications
| | | |
| | | |
click to see more
Structural characteristics and performance advantages
1、Excellent performance
By using the world's leading power engines, efficient generators and controller systems with different designs, it makes diesel generator sets run in the best state with enough power and stable performance.
2、Strong environmental adaptability.(50℃ to -40℃)
The diesel generator set can start up in the cold weather and work stably at minus 40 degrees. They can operate normally under severe conditions such as cold, tropical, windy sand and humidity.
3、Intellectualized control system
The control system uses multi-function modules with the electronic management system, which can carry out functions including auto start, auto protection, auto conversion between main power and genset power,muti-parallel units and remote communication function, etc.It makes the genset comprehensive, intelligent, network management and control, making the genset running in the best state. What's more, it is easy for users to operate with the control panel.
4、Energy conservation and environment protection
Using a power engine with the world's leading technology, and being equipped with a high-performance rubber damper and steel base, the diesel genset is a close structural design, small vibration, low noise, and low emission.
5、Economically
With a standardized design, the diesel genset has general spare parts, which make maintenance convenient;
Global famous brand power engines, high reliability and long overhaul period;
Advanced combustion systems and high-efficiency power engines have low fuel consumption and reduce the cost.
ATS
Product features:
ATS cabinet is mainly applied to the automatic switch between prime and emergency power, composing automatic emergency power supply system together with diesel generating sets. When prime power is cut off, it can automatically switch loads such as emergency illumination, security power and firefighting equipment to generating sets.
Continuous and rapid power supply is a basic and core function of ATS.
As long as there is power failure, ATS can ensure a continuous power supply.
When common power supply fails, ATS can quickly detect and timely automatically transfer.
When common power supply returns to normal, ATS will automatically transfer the load from the standby power supply to the common power supply.
When the power supply fails, ATS can automatically cut off power supply.
| ATS | | ATS
Application field:
It is applied in hospitals, banks, communication, airports, radio stations, hotels, factories and enterprises as the emergency power and fire extinguishing power.
Parallel Distribution Cabinet Control System
| Parallel Distribution Cabinet Control System | | Parallel Distribution Cabinet Control System
The system can operate automatically or be controlled manually.
The system has the functions of automatic frequency detection, synchronizing detection and switch-on.
It is convenient to expand the capacity to satisfy the need of increasing load.
It can be used together with multiple generating sets (32 parallel generating sets max.) to control multiple diesel generating sets for automatic synchronization.
It offers stable frequency and voltage and can bear large-capacity load impact, achieving reliable supply, centralized management and more flexible power allocation.
Mobile Trailer
JIANGHAO trailer type generators are easy to move and could apply a wide range. Easily moving properties makes them especially suitable for construction sites, road and railway construction and temporary electricity utilization.
| Mobile Trailer | | Mobile Trailer | | Mobile Trailer
Adopt Cummins, Perkins, Doosan, MTU and Kubota engines as power source, which makes generators' performance stable.
The genset design is researched and developed by JIANGHAO professional team.
The unit has the characteristics of high mobility, low center of gravity and safe braking.
Beautiful appearance, excellent manufacturing process.
Trailer type design has the characteristics of mobile convenient and flexible operation.
Genset adopts silent type canopy to ensure good sealing and safety. At the same time, it is used more quietly and comfortably.
The unit is equipped with a hand brake, to ensure the safety in driving. Hydraulic support device can guarantee the stability of the trailer units when using.
Split maintenance doors design is very convenient for operation, maintenance.
Spare parts
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Brand accessories, Quality assurance
JIANGHAO provides you with the original brand engine, alternator and other spare parts, the quality is more reliable.
Best solutions
JIANGHAO will provide you best solutions for spare parts, because we have most experienced technical team and after-sale service team. Quickly intuitive query by 2D/3D makes sure requested spare parts more accurate.
24-hour Service
We understand your needs and difficulties. Hence JIANGHAO after-sales team opened 24-hour service hotline to help you solve any problems.
The Most Efficient Transport
JIANGHAO maintains good cooperation with DHL, TNT etc. international express company. In case of urgent express, JIANGHAO promises sending out within 48 hours, in the shortest time to reach your side. No matter when and where, no matter what you need, JIANGHAO will provide you with the highest quality accessories.
| | |
| | |
| | |
MAIN PRODUCTS
Volvo-Penta series Diesel Generator
Shangchai（SDEC) Diesel Generator
VMAN Diesel Generator
Perkins Diesel Generator
Get a Quote
Submit
Home
About us
Case
Service
Products
News
Support
Contact
Tel： 0086-523-86188882
Mail： jhfsale@jhgenerator.com
Gmail: fwh19981109@gmail.com
WhatsApp: +86 18652649673
Address: No.1 Xixu Road, medical high-tech zone Taizhou, Jiangsu, China.
Copyright: Jiangsu Jianghao Generator Co.,Ltd. Privacy Statement
