URL: http://www.jhgensets.com/Products_detail/59.html
Accessed: 2026-11-13

WeiChai Diesel Generator-Jiangsu Jianghao Generator Co.,Ltd.
0086-523-86188882
E-mail: jhfsale@jhgenerator.com
Language
English
Русско
Spanish
Arabic
中文
TEL: 0086-523-86188882
Language
English
Русско
Spanish
Arabic
中文
Home
Products
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
About us
Company Profile
Certification
History
Cilent Visit
Jianghao Overseas
Case
Service
Maintenance
FAQ
Service Center
First Rate Service
Spare Parts
Questionnaire
News
Jianghao News
Industry News
Contact
Search
%{tishi_zhanwei}%
Home page
Product Category
All categories
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
+
WeiChai Diesel Generator
Category:
Generator Set (Engine Brand)
Small power diesel generator sets of Weichai adopt four stroke direct injection diesel engine, small size and large power.Alternator choose STC series or Brushless series of three harmonic self-excitation constant pressure, start the motor ability is so strong, the entire sets are in beautiful shape, reliable performance and are suitable for the customers’ requirement of quality and cheap.
Get a Quote
隐藏域元素占位
PRODUCT DETAIL
60Hz
Features
Accessories Optional
Case
Commodity name:
WeiChai Diesel Generator
Commodity ID:
a004
Small power diesel generator sets of Weichai adopt four stroke direct injection diesel engine, small size and large power.Alternator choose STC series or Brushless series of three harmonic self-excitation constant pressure, start the motor ability is so strong, the entire sets are in beautiful shape, reliable performance and are suitable for the customers’ requirement of quality and cheap.
Small power diesel generator sets of Weichai adopt four stroke direct injection diesel engine, small size and large power.Alternator choose STC series or Brushless series of three harmonic self-excitation constant pressure, start the motor ability is so strong, the entire sets are in beautiful shape, reliable performance and are suitable for the customers’ requirement of quality and cheap.
1、Weichai Ricardo Series diesel generator sets specification:
| Type | Output Power | Cuurrent (A) | Engine model | Cylinder | Bore*Stroke (mm) | FuelCon. (L) | Dis. g/kw.h | Dimension(mm ) L*W*H | Weight(kg) | Detail
| KW | KVA
| Weichai Standard
| JHW-15GF | 15 | 18.7 | 27 | K4100D | 4 | 100*115 | 3.6 | 236 | 1600*700*1120 | 620 | Click
| JHW-20GF | 20 | 25 | 36 | K4100D | 4 | 100*115 | 3.6 | 236 | 1600*700*1120 | 630 | Click
| JHW-24GF | 24 | 30 | 43.2 | K4100D | 4 | 100*115 | 3.6 | 236 | 1650*700*1120 | 640 | Click
| JHW-30GF | 30 | 37.5 | 54 | K4100D | 4 | 100*115 | 3.6 | 236 | 1650*700*1120 | 650 | Click
| JHW-40GF | 40 | 50 | 72 | K4100ZD | 4 | 100*115 | 3.6 | 238 | 1800*720*1200 | 750 | Click
| JHW-50GF | 50 | 62.5 | 90 | R4105ZD | 4 | 105*115 | 3.6 | 238 | 1850*760*1300 | 850 | Click
| JHW-75GF | 75 | 93.75 | 135 | R6105ZD | 6 | 105*115 | 3.6 | 238 | 2250*800*1500 | 1300 | Click
| JHW-100GF | 100 | 125 | 180 | R6105AZLD | 6 | 105*115 | 3.6 | 238 | 2300*800*1500 | 1500 | Click
| JHW-120GF | 120 | 150 | 216 | R6105IZLD | 6 | 105*115 | 3.6 | 238 | 2400*800*1500 | 1600 | Click
| JHW-150GF | 150 | 187.5 | 270 | 6113AZLD | 6 | 113*115 | 3.6 | 238 | 2550*880*1500 | 1700 | Click
| JHW-180GF | 180 | 225 | 324 | 6120IZLD | 6 | 120*115 | 3.6 | 226 | 2900*1000*1800 | 2500 | Click
| JHW-200GF | 200 | 250 | 360 | 6120IZLD | 6 | 120*115 | 3.6 | 226 | 2900*1000*1800 | 2500 | Click
| Weichai Huafeng
| JHW-20GF | 20 | 25 | 36 | 495D10-1 | 4 | 95*115 | 3.26 | 231 | 1560*630*1070 | 640 |
| JHW-24GF | 24 | 30 | 43 | 495D10-1 | 4 | 95*115 | 3.26 | 231 | 1600*700*1060 | 670 |
| JHW-30GF | 30 | 37.5 | 54 | K4102D3 | 4 | 102*115 | 3.76 | 218 | 1700*630*1160 | 680 |
| JHW-40GF | 40 | 50 | 72 | K4100ZD1-1 | 4 | 100*115 | 3.26 | 231 | 1720*760*1300 | 800 |
| JHW-50GF | 50 | 62.5 | 90 | PHF4056ZD1 | 4 | 105*125 | 4.33 | 226 | 1850*750*1200 | 910 |
| JHW-64GF | 64 | 80 | 115 | PHF6084ZD1 | 6 | 105*125 | 6.49 | 231 | 1850*830*1350 | 1100 |
| JHW-75GF | 75 | 93.75 | 135 | PHF6084ZD1 | 6 | 105*125 | 6.49 | 231 | 2200*800*1450 | 1200 |
| JHW-90GF | 90 | 112.5 | 162 | PHF6100ZLD1 | 6 | 105*125 | 6.49 | 231 | 2300*800*1450 | 1250 |
| JHW-100GF | 100 | 125 | 180 | PHF6110ZLD1 | 6 | 105*125 | 6.75 | 217 | 2380*800*1520 | 1300 |
| JHW-120GF | 120 | 150 | 216 | PHF6110ZLD1 | 6 | 105*125 | 6.75 | 217 | 2400*800*1500 | 1400 |
| JHW-150GF | 150 | 187.5 | 270 | R6113ZLD1-1 | 6 | 113*125 | 7.518 | 208 | 2410*850*1600 | 1570 |
| JHW-250GF | 250 | 312.5 | 450 | PHF6308ZLD | 6 | 135*150 | 12.88 | 210 | 2500*850*1600 | 1570 |
2、Weichai power Deutz,Steyr series
| Type | Output Power | Cuurrent (A) | Engine model | Cylinder | Bore*Stroke (mm) | FuelCon. (L) | Oil capacity | Dis. g/kw.h | Dimension(mm ) L*W*H | Weight (kg)
| KW | KVA
| Weichai Power Yang Chai
| JHW-16GF | 16 | 20 | 28.8 | WP2.1D18E2 | 4 | 85*92 | 2.09 | 12 | 235 | 1500*630*1100 | 650
| JHW-20GF | 20 | 25 | 36 | WP2.5D22E2 | 4 | 90*100 | 2.54 | 12 | 235 | 1550*630*1150 | 660
| JHW-30GF | 30 | 37.5 | 54 | WP3.9D33E2 | 4 | 102*118 | 3.86 | 12 | 235 | 1600*650*1180 | 800
| JHW-34GF | 34 | 42.5 | 61.2 | WP4.3D38E2 | 4 | 105*125 | 4.33 | 12 | 235 | 1600*650*1180 | 800
| JHW-40GF | 40 | 50 | 72 | WP4.6D44E2 | 4 | 108*125 | 4.58 | 12 | 235 | 1600*650*1180 | 820
| JHW-48GF | 48 | 60 | 86.4 | WP4.1D50E2 | 4 | 105*118 | 4.09 | 12 | 215 | 1700*600*1100 | 900
| JHW-58GF | 58 | 72.5 | 104.4 | WP4.3D61E2 | 4 | 108*118 | 4.32 | 12 | 210 | 1800*650*1200 | 950
| Weichai Power Deutz
| JHW-50GF | 50 | 62.5 | 90 | WP4D66E200 | 4 | 105*130 | 4.5 | 28 | 198 | 1950*950*1340 | 1100
| JHW-60GF | 60 | 75 | 108 | WP4D66E200 | 4 | 105*130 | 4.5 | 28 | 198
| JHW-80GF | 80 | 100 | 144 | WP4D100E200 | 4 | 105*130 | 4.5 | 28 | 198 | 2200*920*1340 | 1250
| JHW-90GF | 90 | 112.5 | 162 | WP4D100E200 | 4 | 105*130 | 4.5 | 28 | 198
| JHW-90GF | 90 | 112.5 | 162 | WP4D108E200 | 4 | 105*130 | 4.5 | 28 | 198 | 2200*920*1340 | 1250
| JHW-100GF | 100 | 125 | 180 | WP4D108E200 | 4 | 105*130 | 4.5 | 28 | 198
| JHW-100GF | 100 | 125 | 180 | WP6D132E200 | 6 | 105*130 | 6.75 | 35 | 198 | 2470*930*1450 | 1550
| JHW-120GF | 120 | 150 | 216 | WP6D132E200 | 6 | 105*130 | 6.75 | 35 | 198
| JHW-120GF | 120 | 150 | 216 | WP6D152E200 | 6 | 105*130 | 6.75 | 35 | 198 | 2470*930*1450 | 1620
| JHW-132GF | 132 | 165 | 237.6 | WP6D152E200 | 6 | 105*130 | 6.75 | 39 | 198
| Weichai Power Land King
| JHW-180GF | 150 | 187.5 | 270 | WP10D200E200 | 6 | 126*130 | 9.726 | 35 | 195 | 2600*950*1400 | 1650
| JHW-200GF | 200 | 250 | 360 | WP10D238E200 | 6 | 126*130 | 9.726 | 35 | 195 | 2750*970*1800 | 2100
| JHW-240GF | 220 | 275 | 396 | WP10D264E200 | 6 | 126*130 | 9.726 | 35 | 195 | 2800*970*1800 | 2200
| JHW-280GF | 250 | 312.5 | 450 | WP12D317E200 | 6 | 126*155 | 11.596 | 38 | 195 | 2850*970*1800 | 2300
| JHW-300GF | 300 | 375 | 540 | WP13D385E200 | 6 | 127*165 | 12.54 | 48 | 195 | 2900*970*1800 | 2400
| JHW-350GF | 300 | 375 | 540 | WP13D385E200 | 6 | 127*165 | 12.54 | 48 | 195 | 2950*970*1800 | 2500
| Weichai Power Baudouin
| JHW-440GF | 440 | 550 | 792 | 6M26D484E200 | 6 | 150*150 | 15.9 | 65 | 195 | 3500*1500*2000 | 4800
| JHW-880GF | 880 | 1100 | 1584 | 12M26D968E200 | 12 | 150*150 | 31.8 | 120 | 195 | 4500*1700*2450 | 8500
| JHW-1000GF | 1000 | 1250 | 1800 | 12M33D1210E200 | 12 | 150*185 | 39.2 | 146 | 210 | 4800*1800*2450 | 9500
1.Above technical parameters speed is 500RPM, frequency 50HZ, rated voltage 400 / 230V, power factor 0.8, and 3-phase 4-wire. 60HZ diesel generators can be made according to the specific needs of customers.
2.Alternator is based on customer needs, you can choose from Wuxi Stamford, Shanghai Hengsheng(recommend), hanghai marathon and other famous brands.
3.The parameter list above are for reference only, subject to change without notice.
Key words:
WeiChai Diesel Generator
| Model | Output KVA | Power KW | Engine model | Cylinder NO. | Bore*Stroke mm | displace - ment (L) | Lubricating Capacity (L) | Fuel Consumption g/kw.h | Dimension (L×W×H) mm | Weight (kg)
| JHW-32GF | 40 | 32 | WP2.3D36E201 | 4 | 89*92 | 2.29 | 8 | 210 | 1650*630*1100 | 700
| JHW-40GF | 50 | 40 | WP2.3D47E201 | 4 | 89*92 | 2.29 | 8 | 213 | 1650*650*1100 | 750
| JHW-50GF | 62.5 | 50 | WP2.3D58E201 | 4 | 89*92 | 2.3 | 8 | 208 | 1700*650*1150 | 800
| JHW-60GF | 75 | 60 | WP4D66E201 | 4 | 105*130 | 4.5 | 10 | 210 | 1950*920*1340 | 1100
| JHW-64GF | 80 | 64 | WP4.1D80E201 | 4 | 105*118 | 4.09 | 13 | 235 | 1850*700*1200 | 1000
| JHW-80GF | 100 | 80 | WP4.1D95E201 | 4 | 105*118 | 4.09 | 13 | 235 | 2000*800*1250 | 1100
| JHW-90GF | 112.5 | 90 | WP4D100E201 | 4 | 105*130 | 4.5 | 10 | 205 | 2200*800*1340 | 1250
| JHW-100GF | 125 | 100 | WP4.1D115E201 | 4 | 105*118 | 4.09 | 13 | 201 | 2100*900*1300 | 1250
| JHW-100GF | 125 | 100 | WP4D118E201 | 4 | 105*130 | 4.5 | 10 | 205 | 2200*820*1340 | 1250
| JHW-120GF | 150 | 120 | WP6D132E201 | 6 | 105*130 | 6.75 | 18 | 205 | 2470*830*1450 | 1550
| JHW-132GF | 165 | 132 | WP6D158E201 | 6 | 105*130 | 6.75 | 18 | 205 | 2470*930*1450 | 1620
| JHW-150GF | 187.5 | 150 | WP6D180E201 | 6 | 105*130 | 6.75 | 18 | 210 | 2550*950*1300 | 1700
| JHW-180GF | 225 | 180 | WP10D200E201 | 6 | 126*130 | 9.726 | 24 | 215 | 2750*1050*1400 | 1650
| JHW-200GF | 250 | 200 | WP10D238E201 | 6 | 126*130 | 9.726 | 24 | 215 | 2750*1050*1800 | 2100
| JHW-240GF | 300 | 240 | WP10D264E201 | 6 | 126*130 | 9.726 | 24 | 215 | 2900*1100*1800 | 2200
| JHW-250GF | 312.5 | 250 | WP10D288E201 | 6 | 126*130 | 9.726 | 24 | 215 | 2900*1100*1800 | 2200
| JHW-280GF | 350 | 280 | WP12D317E201 | 6 | 125*155 | 11.596 | 24 | 210 | 2900*1200*1800 | 2300
| JHW-320GF | 400 | 320 | WP13D385E201 | 6 | 127*165 | 12.54 | 36 | 198 | 2950*970*1800 | 2500
| JHW-400GF | 500 | 400 | 6M26D447E201 | 6 | 150*150 | 15.9 | 50 | 205 | 3500*1500*1800 | 4000
| JHW-440GF | 550 | 440 | 6M26D506E201 | 6 | 150*150 | 15.9 | 50 | 210 | 3550*1500*1800 | 4500
| JHW-500GF | 625 | 500 | 6M33D572E201 | 6 | 150*185 | 19.6 | 60.5 | 210 | 3600*1500*1850 | 5000
| JHW-550GF | 687.5 | 550 | 6M33D633E201 | 6 | 150*185 | 19.6 | 60.5 | 210 | 3600*1500*1900 | 5500
| JHW-600GF | 750 | 600 | 6M33D670E201 | 6 | 150*185 | 19.6 | 60.5 | 210 | 3650*1500*1900 | 6000
| JHW-700GF | 875 | 700 | 12M26D792E201 | 12 | 150*150 | 31.8 | 113 | 210 | 4500*1800*2200 | 7800
| JHW-800GF | 1000 | 800 | 12M26D902E201 | 12 | 150*150 | 31.8 | 113 | 210 | 4500*1850*2200 | 8000
| JHW-900GF | 1125 | 900 | 12M26D1012E201 | 12 | 150*150 | 31.8 | 113 | 210 | 5100*2300*2700 | 8500
| JHW-1000GF | 1250 | 1000 | 12M33D1108E201 | 12 | 150*185 | 39.2 | 146 | 210 | 4800*2000*2350 | 9200
| JHW-1100GF | 1375 | 1100 | 12M33D1265E201 | 12 | 150*185 | 39.2 | 146 | 210 | 4800*2050*2450 | 9500
| JHW-1200GF | 1500 | 1200 | 12M33D1320E201 | 12 | 150*185 | 39.2 | 146 | 210 | 4800*2050*2450 | 9800
* The parameters above is about: rotating speed 1800RPM, frequency 60HZ, rated voltage 220 480V, power factor 0.8, three phase four line of wiring mode.60HZ can be customized. We have Stamford, Leroy-Somer, Marathon, Hengsheng and other famous brands alternator for yuor choice. This parameter table is only for reference and no notice any more if have change in the future.
| WeiChai Diesel Generator |
| | |
Production workshop
| | | |
| | | |
Generator accessories
| ATS Cabinet | ATS Cabinet | ATS Cabinet | Parallel Cabinet
| Parallel Cabinet | Mobile Trailer | Silent Type | Container Type
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Staff style ＆ Customer visit
| | | |
| | | |
Certifications
| | | |
| | | |
click to see more
Structural characteristics and performance advantages
1、Excellent performance
By using the world's leading power engines, efficient generators and controller systems with different designs, it makes diesel generator sets run in the best state with enough power and stable performance.
2、Strong environmental adaptability.(50℃ to -40℃)
The diesel generator set can start up in the cold weather and work stably at minus 40 degrees. They can operate normally under severe conditions such as cold, tropical, windy sand and humidity.
3、Intellectualized control system
The control system uses multi-function modules with the electronic management system, which can carry out functions including auto start, auto protection, auto conversion between main power and genset power,muti-parallel units and remote communication function, etc.It makes the genset comprehensive, intelligent, network management and control, making the genset running in the best state. What's more, it is easy for users to operate with the control panel.
4、Energy conservation and environment protection
Using a power engine with the world's leading technology, and being equipped with a high-performance rubber damper and steel base, the diesel genset has a close structural design, small vibration, low noise, and low emission.
5、Economically
With a standardized design, the diesel genset has general spare parts, which make maintenance convenient;
Global famous brand power engines, high reliability and long overhaul period;
Advanced combustion systems and high-efficiency power engines have low fuel consumption and reduce the cost.
ATS
Product features:
ATS cabinet is mainly applied to the automatic switch between prime and emergency power, composing automatic emergency power supply system together with diesel generating sets. When prime power is cut off, it can automatically switch loads such as emergency illumination, security power and firefighting equipment to generating sets.
Continuous and rapid power supply is a basic and core function of ATS.
As long as there is power failure, ATS can ensure a continuous power supply.
When common power supply fails, ATS can quickly detect and timely automatically transfer.
When common power supply returns to normal, ATS will automatically transfer the load from the standby power supply to the common power supply.
When the power supply fails, ATS can automatically cut off power supply.
| ATS | | ATS
Application field:
It is applied in hospitals, banks, communication, airports, radio stations, hotels, factories and enterprises as the emergency power and fire extinguishing power.
Parallel Distribution Cabinet Control System
| Parallel Distribution Cabinet Control System | | Parallel Distribution Cabinet Control System
The system can operate automatically or be controlled manually.
The system has the functions of automatic frequency detection, synchronizing detection and switch-on.
It is convenient to expand the capacity to satisfy the need of increasing load.
It can be used together with multiple generating sets (32 parallel generating sets max.) to control multiple diesel generating sets for automatic synchronization.
It offers stable frequency and voltage and can bear large-capacity load impact, achieving reliable supply, centralized management and more flexible power allocation.
Mobile Trailer
JIANGHAO trailer type generators are easy to move and could apply a wide range. Easily moving properties makes them especially suitable for construction sites, road and railway construction and temporary electricity utilization.
| Mobile Trailer | | Mobile Trailer | | Mobile Trailer
Adopt Cummins, Perkins, Doosan, MTU and Kubota engines as power source, which makes generators' performance stable.
The genset design is researched and developed by JIANGHAO professional team.
The unit has the characteristics of high mobility, low center of gravity and safe braking.
Beautiful appearance, excellent manufacturing process.
Trailer type design has the characteristics of mobile convenient and flexible operation.
Genset adopts silent type canopy to ensure good sealing and safety. At the same time, it is used more quietly and comfortably.
The unit is equipped with a hand brake, to ensure the safety in driving. Hydraulic support device can guarantee the stability of the trailer units when using.
Split maintenance doors design is very convenient for operation, maintenance.
Spare parts
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Brand accessories, Quality assurance
JIANGHAO provides you with the original brand engine, alternator and other spare parts, the quality is more reliable.
Best solutions
JIANGHAO will provide you best solutions for spare parts, because we have most experienced technical team and after-sale service team. Quickly intuitive query by 2D/3D makes sure requested spare parts more accurate.
24-hour Service
We understand your needs and difficulties. Hence JIANGHAO after-sales team opened 24-hour service hotline to help you solve any problems.
The Most Efficient Transport
JIANGHAO maintains good cooperation with DHL, TNT etc. international express company. In case of urgent express, JIANGHAO promises sending out within 48 hours, in the shortest time to reach your side. No matter when and where, no matter what you need, JIANGHAO will provide you with the highest quality accessories.
| | |
| | |
| | |
MAIN PRODUCTS
Volvo-Penta series Diesel Generator
Shangchai（SDEC) Diesel Generator
VMAN Diesel Generator
Perkins Diesel Generator
Get a Quote
Submit
Home
About us
Case
Service
Products
News
Support
Contact
Tel： 0086-523-86188882
Mail： jhfsale@jhgenerator.com
Gmail: fwh19981109@gmail.com
WhatsApp: +86 18652649673
Address: No.1 Xixu Road, medical high-tech zone Taizhou, Jiangsu, China.
Copyright: Jiangsu Jianghao Generator Co.,Ltd. Privacy Statement
