URL: http://www.jhgensets.com/Products_detail/61.html
Accessed: 2026-11-13

MTU Diesel Generator-Jiangsu Jianghao Generator Co.,Ltd.
0086-523-86188882
E-mail: jhfsale@jhgenerator.com
Language
English
Русско
Spanish
Arabic
中文
TEL: 0086-523-86188882
Language
English
Русско
Spanish
Arabic
中文
Home
Products
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
About us
Company Profile
Certification
History
Cilent Visit
Jianghao Overseas
Case
Service
Maintenance
FAQ
Service Center
First Rate Service
Spare Parts
Questionnaire
News
Jianghao News
Industry News
Contact
Search
%{tishi_zhanwei}%
Home page
Product Category
All categories
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
+
MTU Diesel Generator
Category:
Generator Set (Engine Brand)
MTU series generators driven by Germany MTU industry engine which have leading level in the world,it use electronic injection technology and full digitalization ADEC digital control system,it meet Germany TALuft standard,energy conservation and environmental.MTU generator equip Marathon,Stamford etc high-end alternator,advanced performance and running stable.
Get a Quote
隐藏域元素占位
PRODUCT DETAIL
60Hz
Features
Accessories Optional
Case
Commodity name:
MTU Diesel Generator
Commodity ID:
a002
MTU series generators driven by Germany MTU industry engine which have leading level in the world,it use electronic injection technology and full digitalization ADEC digital control system,it meet Germany TALuft standard,energy conservation and environmental.MTU generator equip Marathon,Stamford etc high-end alternator,advanced performance and running stable.
MTU series generators driven by Germany MTU industry engine which have leading level in the world,it use electronic injection technology and full digitalization ADEC digital control system,it meet Germany TALuft standard,energy conservation and environmental.MTU generator equip Marathon,Stamford etc high-end alternator,advanced performance and running stable.
| Type | Output Power | Cuurrent (A) | Engine model | Cylinder | Bore*Stroke (mm) | FuelCon. (L) | Dis. g/kw.h | Dimension(mm ) L*W*H | Weight(kg) | Detail
| KW | KVA
| MTU 1600 series
| JHM-220GF | 220 | 275 | 396 | 6R1600G10F | 6 | 122*150 | 10.5L | 201 | 2800*1150*1650 | 2500 | Click
| JHM-250GF | 250 | 312.5 | 450 | 6R1600G20F | 6 | 122*150 | 10.5L | 199 | 2800*1150*1650 | 2900 | Click
| JHM-300GF | 300 | 375 | 540 | 8V1600G10F | 8 | 122*150 | 14L | 191 | 2840*1600*1975 | 3250 | Click
| JHM-320GF | 320 | 400 | 576 | 8V1600G20F | 8 | 122*150 | 14L | 190 | 2840*1600*1975 | 3250 | Click
| JHM-360GF | 360 | 450 | 648 | 10V1600G10F | 10 | 122*150 | 17.5L | 191 | 3200*1600*2000 | 3800 | Click
| JHM-400GF | 400 | 500 | 720 | 10V1600G20F | 10 | 122*150 | 17.5L | 190 | 3320*1600*2000 | 4000 | Click
| JHM-480GF | 480 | 600 | 864 | 12V1600G10F | 12 | 122*150 | 21L | 195 | 3300*1660*2000 | 3900 | Click
| JHM-500GF | 500 | 625 | 900 | 12V1600G20F | 12 | 122*150 | 21L | 195 | 3400*1660*2000 | 4410 | Click
| MTU 2000 series
| JHM-550GF | 550 | 687.5 | 990 | 12V2000G25 | 12 | 130*150 | 23.88L | 197 | 4000*1650*2280 | 6500 | Click
| JHM-630GF | 630 | 787.5 | 1134 | 12V2000G65 | 12 | 130*150 | 23.88L | 202 | 4200*1650*2280 | 7000 | Click
| JHM-800GF | 800 | 1000 | 1440 | 16V2000G25 | 16 | 130*150 | 31.84L | 198 | 4500*2000*2300 | 7800 | Click
| JHM-880GF | 880 | 1100 | 1584 | 16V2000G65 | 16 | 130*150 | 31.84L | 198 | 4500*2000*2300 | 7800 | Click
| JHM-1000GF | 1000 | 1250 | 1800 | 18V2000G65 | 18 | 130*150 | 35.82L | 202 | 4700*2000*2380 | 9000 | Click
| MTU 4000 series
| JHM-1100GF | 1100 | 1375 | 1980 | 12V4000G21R | 12 | 165*190 | 48.7L | 199 | 6100*2100*2400 | 11500 | Click
| JHM-1200GF | 1200 | 1500 | 2160 | 12V4000G23R | 12 | 170*210 | 57.2L | 195 | 6150*2150*2400 | 12000 | Click
| JHM-1400GF | 1400 | 1750 | 2520 | 12V4000G23 | 12 | 170*210 | 57.2L | 189 | 6150*2150*2400 | 13000 | Click
| JHM-1500GF | 1500 | 1875 | 2700 | 12V4000G63 | 12 | 170*210 | 57.2L | 193 | 6150*2150*2400 | 14000 | Click
| JHM-1760GF | 1760 | 2200 | 3168 | 16V4000G23 | 16 | 170*210 | 76.3L | 192 | 6500*2600*2500 | 17000 | Click
| JHM-1900GF | 1900 | 2375 | 3420 | 16V4000G63 | 16 | 170*210 | 76.3L | 191 | 6550*2600*2500 | 17500 | Click
| JHM-2200GF | 2200 | 2750 | 3960 | 20V4000G23 | 20 | 170*210 | 95.4L | 195 | 8300*2950*2550 | 24000 | Click
| JHM-2400GF | 2400 | 3000 | 4320 | 20V4000G63 | 20 | 170*210 | 95.4L | 193 | 8300*2950*2550 | 24500 | Click
| JHM-2500GF | 2400 | 3125 | 4500 | 20V4000G63L | 20 | 170*210 | 95.4L | 192 | 8300*2950*2550 | 25000 | Click
1.Above technical parameters speed is 500RPM, frequency 50HZ, rated voltage 400 / 230V, power factor 0.8, and 3-phase 4-wire. 60HZ diesel generators can be made according to the specific needs of customers.
2.Alternator is based on customer needs, you can choose from Wuxi Stamford, Shanghai Hengsheng(recommend), Shanghai marathon and other famous brands.
3 The parameter list above are for reference only, subject to change without notice.
Key words:
MTU Diesel Generator
| Model | Output KVA | Power KW | Engine model | Cylinder NO. | Bore*Stroke mm | displace - ment (L) | Lubricating Capacity (L) | Fuel Consumption g/kw.h | Dimension (L×W×H) mm | Weight (kg)
| JHM-700GF | 875 | 700 | 12V2000G45 | 12/V | 130*150 | 23.88 | 77 | 197 | 4100*1700*2280 | 7000
| JHM-800GF | 1000 | 800 | 12V2000G85 | 12/V | 130*150 | 23.88 | 77 | 202 | 4300*1700*2280 | 7000
| JHM-900GF | 1125 | 900 | 16V2000G45 | 16/V | 130*150 | 31.84 | 102 | 198 | 4500*2000*2300 | 7800
| JHM-1000GF | 1250 | 1000 | 16V2000G85 | 16/V | 130*150 | 31.84 | 102 | 198 | 4500*2000*2300 | 7800
| JHM-1100GF | 1375 | 1100 | 18V2000G85 | 18/V | 130*150 | 35.82 | 130 | 202 | 4700*2000*2380 | 9000
| JHM-1500GF | 1875 | 1500 | 12V4000G14S | 12/V | 170*210 | 57.2 | 260 | 197 | 5100*1800*2400 | 13500
| JHM-1600GF | 2000 | 1600 | 12V4000G24S | 12/V | 170*210 | 57.2 | 260 | 201 | 5100*1800*2400 | 14000
| JHM-2000GF | 2500 | 2000 | 16V4000G14S | 16/V | 170*210 | 76.3 | 300 | 200 | 6500*2600*2660 | 17000
| JHM-2200GF | 2750 | 2200 | 16V4000G24S | 16/V | 170*210 | 76.3 | 300 | 202 | 6500*2650*2660 | 17000
| JHM-2400GF | 3000 | 2400 | 20V4000G14S | 20/V | 170*210 | 95.4 | 390 | 203 | 8300*2950*2700 | 21000
| JHM-2500GF | 3125 | 2500 | 20V4000G44S | 20/V | 170*210 | 95.4 | 390 | 209 | 8300*3000*2700 | 21000
| JHM-2600GF | 3250 | 2600 | 20V4000G24S | 20/V | 170*210 | 95.4 | 390 | 195 | 8350*3000*2700 | 21500
* The parameters above is about: rotating speed 1800RPM, frequency 60HZ, rated voltage 220-480V, power factor 0.8, three phase four line of wiring mode.60HZ can be customized. We have Stamford, Leroy-Somer, Marathon, Hengsheng and other famous brands alternator for yuor choice. This parameter table is only for reference and no notice any more if have change in the future.
| MTU Diesel Generator |
| | |
Production workshop
| | | |
| | | |
Generator accessories
| ATS Cabinet | ATS Cabinet | ATS Cabinet | Parallel Cabinet
| Parallel Cabinet | Mobile Trailer | Silent Type | Container Type
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Staff style ＆ Customer visit
| | | |
| | | |
Certifications
| | | |
| | | |
click to see more
Structural characteristics and performance advantages
1、Excellent performance
By using the world's leading power engines, efficient generators and controller systems with different designs, it makes diesel generator sets run in the best state with enough power and stable performance.
2、Strong environmental adaptability.(50℃ to -40℃)
The diesel generator set can start up in the cold weather and work stably at minus 40 degrees. They can operate normally under severe conditions such as cold, tropical, windy sand and humidity.
3、Intellectualized control system
The control system uses multi-function modules with the electronic management system, which can carry out functions including auto start, auto protection, auto conversion between main power and genset power,muti-parallel units and remote communication function, etc.It makes the genset comprehensive, intelligent, network management and control, making the genset running in the best state. What's more, it is easy for users to operate with the control panel.
4、Energy conservation and environment protection
Using a power engine with the world's leading technology, and being equipped with a high-performance rubber damper and steel base, the diesel genset has a close structural design, small vibration, low noise, and low emission.
5、Economically
With a standardized design, the diesel genset has general spare parts, which make maintenance convenient;
Global famous brand power engines, high reliability and long overhaul period;
Advanced combustion systems and high-efficiency power engines have low fuel consumption and reduce the cost.
ATS
Product features:
ATS cabinet is mainly applied to the automatic switch between prime and emergency power, composing automatic emergency power supply system together with diesel generating sets. When prime power is cut off, it can automatically switch loads such as emergency illumination, security power and firefighting equipment to generating sets.
Continuous and rapid power supply is a basic and core function of ATS.
As long as there is power failure, ATS can ensure a continuous power supply.
When common power supply fails, ATS can quickly detect and timely automatically transfer.
When common power supply returns to normal, ATS will automatically transfer the load from the standby power supply to the common power supply.
When the power supply fails, ATS can automatically cut off power supply.
| ATS | | ATS
Application field:
It is applied in hospitals, banks, communication, airports, radio stations, hotels, factories and enterprises as the emergency power and fire extinguishing power.
Parallel Distribution Cabinet Control System
| Parallel Distribution Cabinet Control System | | Parallel Distribution Cabinet Control System
The system can operate automatically or be controlled manually.
The system has the functions of automatic frequency detection, synchronizing detection and switch-on.
It is convenient to expand the capacity to satisfy the need of increasing load.
It can be used together with multiple generating sets (32 parallel generating sets max.) to control multiple diesel generating sets for automatic synchronization.
It offers stable frequency and voltage and can bear large-capacity load impact, achieving reliable supply, centralized management and more flexible power allocation.
Mobile Trailer
JIANGHAO trailer type generators are easy to move and could apply a wide range. Easily moving properties makes them especially suitable for construction sites, road and railway construction and temporary electricity utilization.
| Mobile Trailer | | Mobile Trailer | | Mobile Trailer
Adopt Cummins, Perkins, Doosan, MTU and Kubota engines as power source, which makes generators' performance stable.
The genset design is researched and developed by JIANGHAO professional team.
The unit has the characteristics of high mobility, low center of gravity and safe braking.
Beautiful appearance, excellent manufacturing process.
Trailer type design has the characteristics of mobile convenient and flexible operation.
Genset adopts silent type canopy to ensure good sealing and safety. At the same time, it is used more quietly and comfortably.
The unit is equipped with a hand brake, to ensure the safety in driving. Hydraulic support device can guarantee the stability of the trailer units when using.
Split maintenance doors design is very convenient for operation, maintenance.
Spare parts
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Brand accessories, Quality assurance
JIANGHAO provides you with the original brand engine, alternator and other spare parts, the quality is more reliable.
Best solutions
JIANGHAO will provide you best solutions for spare parts, because we have most experienced technical team and after-sale service team. Quickly intuitive query by 2D/3D makes sure requested spare parts more accurate.
24-hour Service
We understand your needs and difficulties. Hence JIANGHAO after-sales team opened 24-hour service hotline to help you solve any problems.
The Most Efficient Transport
JIANGHAO maintains good cooperation with DHL, TNT etc. international express company. In case of urgent express, JIANGHAO promises sending out within 48 hours, in the shortest time to reach your side. No matter when and where, no matter what you need, JIANGHAO will provide you with the highest quality accessories.
| | |
| | |
| | |
MAIN PRODUCTS
Volvo-Penta series Diesel Generator
Shangchai（SDEC) Diesel Generator
VMAN Diesel Generator
Perkins Diesel Generator
Get a Quote
Submit
Home
About us
Case
Service
Products
News
Support
Contact
Tel： 0086-523-86188882
Mail： jhfsale@jhgenerator.com
Gmail: fwh19981109@gmail.com
WhatsApp: +86 18652649673
Address: No.1 Xixu Road, medical high-tech zone Taizhou, Jiangsu, China.
Copyright: Jiangsu Jianghao Generator Co.,Ltd. Privacy Statement
