URL: http://www.jhgensets.com/Products_detail/58.html
Accessed: 2026-11-13

Cummins Diesel Generator-Jiangsu Jianghao Generator Co.,Ltd.
0086-523-86188882
E-mail: jhfsale@jhgenerator.com
Language
English
Русско
Spanish
Arabic
中文
TEL: 0086-523-86188882
Language
English
Русско
Spanish
Arabic
中文
Home
Products
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
About us
Company Profile
Certification
History
Cilent Visit
Jianghao Overseas
Case
Service
Maintenance
FAQ
Service Center
First Rate Service
Spare Parts
Questionnaire
News
Jianghao News
Industry News
Contact
Search
%{tishi_zhanwei}%
Home page
Product Category
All categories
Generator Set (Engine Brand)
Silent Generator
Generator Set(Fuel)
Special Generator
Control System
Accessories & Parts
+
Cummins Diesel Generator
Category:
Generator Set (Engine Brand)
Cummins is one of world top famous engines and widely acceptable all over the world. Cummins Inc., a global power leader, is a corporation of complementary business units that design, manufacture, distribute and service engines and related technologies, including fuel systems, controls, air handling, filtration, emission solutions and electrical power generating systems.
Get a Quote
隐藏域元素占位
PRODUCT DETAIL
60Hz
Features
Accessories Optional
Case
Commodity name:
Cummins Diesel Generator
Commodity ID:
a003
Cummins is one of world top famous engines and widely acceptable all over the world. Cummins Inc., a global power leader, is a corporation of complementary business units that design, manufacture, distribute and service engines and related technologies, including fuel systems, controls, air handling, filtration, emission solutions and electrical power generating systems.
Cummins is one of the world's most famous engines and is widely accepted worldwide. With advanced technology and a worldwide warranty, Cummins is the choice of many customers. Jianghao, the OEM manufacturer of Cummins China and the excellent host factory, has sold more than 1 billion Cummins diesel generator sets. The power ranges from 15kw-2500kw, including different models of DCEC & CCEC.
| Type | Output Power | Current (A) | Engine model | Cylinder | Bore*Stroke (mm) | FuelCon. (L) | Dis. g/kw.h | Dimension(mm ) L*W*H | Weight(kg) | Detail
| KW | KVA
| Dongfeng Cummins series.
| JHK-15GF | 15 | 18.75 | 27 | 4B3.9-G2 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | Click
| JHK-20GF | 20 | 25 | 36 | 4B3.9-G2 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | Click
| JHK-24GF | 24 | 30 | 43.2 | 4BT3.9-G2 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 710 | Click
| JHK-30GF | 30 | 37.5 | 54 | 4BT3.9-G2 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | Click
| JHK-40GF | 40 | 50 | 72 | 4BTA3.9-G2 | 4 | 102*120 | 3.9 | 210 | 1800*750*1200 | 920 | Click
| JHK-50GF | 50 | 62.5 | 90 | 4BTA3.9-G2 | 4 | 102*120 | 3.9 | 210 | 1800*750*1200 | 950 | Click
| JHK-64GF | 64 | 80 | 115.2 | 4BTA3.9-G11 | 4 | 102*120 | 3.9 | 210 | 1850*800*1300 | 1000 | Click
| JHK-80GF | 80 | 100 | 144 | 6BT5.9-G2 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | Click
| JHK-100GF | 100 | 125 | 180 | 6BTA5.9-G2 | 6 | 102*120 | 5.9 | 207 | 2300*800*1300 | 1300 | Click
| JHK-120GF | 120 | 150 | 216 | 6BTAA5.9-G2 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | Click
| JHK-150GF | 150 | 187.5 | 270 | 6CTA8.3-G2 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1600 | Click
| JHK-180GF | 180 | 225 | 324 | 6CTAA8.3-G2 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1700 | Click
| JHK-200GF | 200 | 250 | 360 | 6LTAA8.9-G2 | 6 | 114*145 | 8.9 | 207 | 2600*970*1500 | 2000 | Click
| JHK-220GF | 220 | 275 | 396 | 6LTAA8.9-G3 | 6 | 114*145 | 8.9 | 203 | 2600*970*1500 | 2000 | Click
| JHK-320GF | 320 | 400 | 576 | 6ZTAA13-G3 | 6 | 114*145 | 13 | 202 | 2900*1200*1750 | 3000 | Click
| JHK-400GF | 400 | 500 | 720 | 6ZTAA13-G4 | 6 | 114*145 | 13 | 202 | 2900*1200*1750 | 3000 | Click
| JHK-400GF | 400 | 500 | 720 | QSZ13-G2 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | Click
| JHK-450GF | 450 | 562.5 | 810 | QSZ13-G3 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | Click
| Chongqing Cummins series.
| JHK-200GF | 200 | 250 | 360 | NT855-GA | 6 | 140*152 | 14 | 206 | 3000*1050*1750 | 2600 | Click
| JHK-200GF | 200 | 250 | 360 | MTA11-G2 | 6 | 140*152 | 14 | 206 | 3000*1050*1750 | 2700 | Click
| JHK-250GF | 250 | 312.5 | 450 | NTA855-G1A | 6 | 140*152 | 14 | 207 | 3100*1050*1750 | 2900 | Click
| JHK-280GF | 280 | 350 | 504 | MTAA11-G3 | 6 | 125*147 | 11 | 210 | 3100*1050*1750 | 2900 | Click
| JHK-280GF | 280 | 350 | 504 | NTA855-G1B | 6 | 140*152 | 14 | 206 | 3100*1050*1750 | 2950 | Click
| JHK-300GF | 300 | 375 | 540 | NTA855-G2A | 6 | 140*152 | 14 | 206 | 3200*1050*1750 | 3000 | Click
| JHK-350GF | 350 | 437.5 | 630 | NTAA855-G7A | 6 | 140*152 | 14 | 205 | 3300*1250*1850 | 3200 | Click
| JHK-400GF | 400 | 500 | 720 | KTA19-G3A | 6 | 159*159 | 19 | 206 | 3300*1400*1970 | 3700 | Click
| JHK-450GF | 450 | 562.5 | 810 | KTA19-G4 | 6 | 159*159 | 19 | 206 | 3300*1400*1970 | 3900 | Click
| JHK-500GF | 500 | 625 | 900 | KTA19-G8 | 6 | 159*159 | 19 | 206 | 3500*1500*2000 | 4200 | Click
| JHK-550GF | 550 | 687.5 | 990 | KTAA19-G6A | 6 | 159*159 | 19 | 206 | 3600*1500*2000 | 4800 | Click
| JHK-600GF | 600 | 750 | 1080 | KT38-GA | 12 | 159*159 | 38 | 206 | 4300*1700*2350 | 7000 | Click
| JHK-650GF | 650 | 812.5 | 1170 | KTA38-G2 | 12 | 159*159 | 38 | 206 | 4300*1700*2350 | 7500 | Click
| JHK-700GF | 700 | 875 | 1260 | KTA38-G2B | 12 | 159*159 | 38 | 206 | 4400*1750*2350 | 8000 | Click
| JHK-800GF | 800 | 1000 | 1440 | KTA38-G2A | 12 | 159*159 | 38 | 206 | 4500*1750*2350 | 8200 | Click
| JHK-900GF | 900 | 1125 | 1620 | KTA38-G5 | 12 | 159*159 | 38 | 208 | 4500*1800*2350 | 8800 | Click
| JHK-1000GF | 1000 | 1250 | 1800 | KTA38-G9 | 12 | 159*159 | 38 | 208 | 4500*1800*2350 | 9200 | Click
| JHK-1100GF | 1100 | 1375 | 1980 | KTA50-G3 | 16 | 159*159 | 50 | 205 | 5300*2080*2500 | 10000 | Click
| JHK-1200GF | 1200 | 1500 | 2160 | KTA50-G8 | 16 | 159*159 | 50 | 205 | 5700*2280*2500 | 10500 | Click
| JHK-1440GF | 1440 | 1800 | 2592 | QSK50G7 | 16 | 159*190 | 60 | 205 | 5700*2280*2500 | 12500 | Click
| JHK-1680GF | 1680 | 2100 | 3024 | QSK60G3 | 16 | 159*190 | 60 | 205 | 5700*2280*2500 | 13000 | Click
| JHK-1760GF | 1760 | 2200 | 3168 | QSK60G4 | 16 | 159*190 | 60 | 205 | 5800*2300*2600 | 13500 | Click
| JHK-1840GF | 1840 | 2300 | 3312 | QSK60G13 | 16 | 159*190 | 60 | 205 | 5800*2300*2600 | 13500 | Click
1. Above technical parameters speed is 500RPM, frequency 50HZ, rated voltage 400 / 230V, power factor 0.8, and 3-phase 4-wire. 60HZ diesel generators can be made according to the specific needs of customers.
2. Alternator is based on customer needs; customers can choose from Stamford, Leroy Somer, Shanghai Hengsheng, Shanghai marathon and other famous brands.
3. The parameter list above is for reference only, subject to change without notice.
Key words:
Cummins Diesel Generator
DCEC Cummins series generator main technical parameters
| Model | Output KVA | Power KW | Engine model | Cylinder NO. | Bore*Stroke mm | displace - ment (L) | Lubricating Capacity (L) | Fuel Consumption g/kw.h | Dimension (LxWx H) mm | Weight (kg)
| JHK-30GF | 40 | 30 | 4B3.9-G2 | 4/L | 102*120 | 3.9 | 11 | 214 | 1600*830*1388 | 900
| JHK-40GF | 50 | 40 | 4BT3.9-G2 | 4/L | 102*120 | 3.9 | 11 | 214 | 1650*830*1388 | 1000
| JHK-60GF | 75 | 60 | 4BTA3.9-G2 | 4/L | 102*120 | 3.9 | 11 | 216 | 1687*830*1388 | 1000
| JHK-80GF | 100 | 80 | 4BTA3.9-G11 | 4/L | 102*120 | 3.9 | 11 | 216 | 1720*830*1388 | 1070
| JHK-100GF | 125 | 100 | 6BT5.9-G2 | 6/L | 102*120 | 5.9 | 16 | 214 | 2200*850*1440 | 1260
| JHK-120GF | 150 | 120 | 6BTA5.9-G2 | 6/L | 102*120 | 5.9 | 16 | 214 | 2200*850*1440 | 1320
| JHK-132GF | 165 | 132 | 6BTAA5.9-G2 | 6/L | 102*120 | 5.9 | 16 | 211 | 2212*850* 440 | 1550
| JHK-150GF | 185 | 150 | 6BTAA5.9-G12 | 6/L | 102*120 | 5.9 | 16 | 211 | 2212*850*1440 | 1550
| JHK-170GF | 210 | 170 | 6CTA8.3-G2 | 6/L | 102*120 | 5.9 | 16 | 208 | 2390*950*1561 | 2060
| JHK-190GF | 240 | 190 | 6CTAA8.3-G2 | 6/L | 114*135 | 8.3 | 24 | 210 | 2480*1020*1605 | 2100
| JHK-220GF | 275 | 220 | 6LTAA8.9-G2 | 6/L | 114*145 | 8.9 | 28 | 205 | 2480*1020*1596 | 2200
| JHK-250GF | 315 | 250 | 6LTAA8.9-G3 | 6/L | 114*145 | 8.9 | 28 | 205 | 2480*1020*1596 | 2200
| JHK-280GF | 350 | 280 | 6LTAA9.5-G1 | 6/L | 116*148 | 9.5 | 32 | 199 | 2650*1100*1700 | 2550
| JHK-380GF | 475 | 380 | 6ZTAA13-G4 | 6/L | 130*163 | 13 | 45 | 205 | 3200*1360*1800 | 3000
| JHK-400GF | 500 | 400 | QSZ13-G2 | 6/L | 130*163 | 13 | 45 | 194 | 3200*1240*1920 | 3000
| JHK-450GF | 560 | 450 | QSZ13-G3 | 6/L | 130*163 | 13 | 45 | 193 | 3200*1240*1980 | 3200
* The parameters above is about: rotating speed 1800RPM, frequency 60HZ, rated voltage 220-480V, power factor 0.8, three phase four line of wiring mode.60HZ can be customized. We have Stamford, Leroy-Somer, Marathon, Hengsheng and other famous brands alternator for yuor choice. This parameter table is only for reference and no notice any more if have change in the future.
CCEC Cummins series generator main technical parameters
| Model | Output KVA | Power KW | Engine model | Cylinder NO. | Bore*Stroke mm | displace - ment (L) | Lubricating Capacity (L) | Fuel Consumption g/kw.h | Dimension (L×W×H) mm | Weight (kg)
| JHK-220GF | 275 | 220 | NT855-GA | 6/L | 140*152 | 14 | 38 | 206 | 3000*1050*1700 | 2600
| JHK-280GF | 350 | 280 | NTA855-G1 | 6/L | 140*152 | 14 | 39 | 197 | 2860*1100*1863 | 3200
| JHK-300GF | 375 | 300 | NTA855-G1B | 6/L | 140*152 | 14 | 39 | 200 | 2860*1100*1863 | 3450
| JHK-350GF | 440 | 350 | NTA855-G3 | 6/L | 140*152 | 14 | 37 | 194 | 3142*1100*1863 | 3550
| JHK-400GF | 500 | 400 | KTA19-G2 | 6/L | 159*159 | 19 | 50 | 204 | 3100*1100*1850 | 2700
| JHK-450GF | 560 | 450 | KTA19-G3 | 6/L | 159*159 | 19 | 50 | 204 | 3400*1200*1900 | 3600
| JHK-500GF | 625 | 500 | KTA19-G3A | 6/L | 159*159 | 19 | 50 | 204 | 3400*1340*1950 | 4350
| JHK-550GF | 690 | 550 | KTAA19-G5 | 6/L | 159*159 | 19 | 50 | 204 | 3510*1500*2055 | 5300
| JHK-600GF | 750 | 600 | KTAA19-G6A | 6/L | 159*159 | 19 | 50 | 204 | 3540*1500*2055 | 5300
| JHK-600GF | 750 | 600 | QSK19-G5 | 6/L | 159*159 | 19 | 84.4 | 212 | 3500*1500*2000 | 5100
| JHK-660GF | 825 | 660 | KT38-G | 12/V | 159*159 | 37.8 | 135 | 208 | 4300*2010*2475 | 6800
| JHK-760GF | 950 | 760 | KTA38-G1 | 12/V | 159*159 | 37.8 | 135 | 208 | 4350*2010*2475 | 6860
| JHK-800GF | 1000 | 800 | KTA38-G2 | 12/V | 159*159 | 37.8 | 135 | 200 | 4400*2010*2475 | 6940
| JHK-840GF | 1050 | 840 | KTA38-G2B | 12/V | 159*159 | 37.8 | 135 | 200 | 4450*2010*2475 | 7200
| JHK-900GF | 1125 | 900 | KTA38-G2A | 12/V | 159*159 | 37.8 | 135 | 200 | 4600*2010*2475 | 7300
| JHK-1000GF | 1250 | 1000 | KTA38-G4 | 12/V | 159*159 | 37.8 | 135 | 202 | 4560*2010*2475 | 7400
| JHK-1100GF | 1375 | 1100 | KTA38-G9 | 12/V | 159*159 | 37.8 | 135 | 202 | 4580*2010*2475 | 7500
| JHK-1200GF | 1500 | 1200 | QSK38-G4 | 12/V | 159*159 | 37.8 | 170.3 | 206 | 4800*2000*2300 | 8200
| JHK-1200GF | 1500 | 1200 | KTA50-G3 | 16/V | 159*159 | 50.8 | 204 | 201 | 5073*2010*2510 | 8870
| JHK-1500GF | 1875 | 1500 | KTA50-G9 | 16/V | 159*159 | 50.8 | 204 | 201 | 5258*2010*2620 | 9460
* The parameters above is about: rotating speed 1800RPM, frequency 60HZ, rated voltage 220-480V, power factor 0.8, three phase four line of wiring mode.60HZ can be customized. We have Stamford, Leroy-Somer, Marathon, Hengsheng and other famous brands alternator for yuor choice. This parameter table is only for reference and no notice any more if have change in the future.
| Cummins Diesel Generator |
| | |
Production workshop
| | | |
| | | |
Generator accessories
| ATS Cabinet | ATS Cabinet | ATS Cabinet | Parallel Cabinet
| Parallel Cabinet | Mobile Trailer | Silent Type | Container Type
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Staff style ＆ Customer visit
| | | |
| | | |
Certifications
| | | |
| | | |
click to see more
Structural characteristics and performance advantages
1、Excellent performance
By using the world's leading power engines, efficient generators and controller systems with different designs, it makes diesel generator sets run in the best state with enough power and stable performance.
2、Strong environmental adaptability.(50℃ to -40℃)
The diesel generator set can start up in the cold weather and work stably at minus 40 degrees. They can operate normally under severe conditions such as cold, tropical, windy sand and humidity.
3、Intellectualized control system
The control system uses multi-function modules with the electronic management system, which can carry out functions including auto start, auto protection, auto conversion between main power and genset power,muti-parallel units and remote communication function, etc.It makes the genset comprehensive, intelligent, network management and control, making the genset running in the best state. What's more, it is easy for users to operate with the control panel.
4、Energy conservation and environment protection
Using a power engine with the world's leading technology, and being equipped with a high-performance rubber damper and steel base, the diesel genset is a close structural design, small vibration, low noise, and low emission.
5、Economically
With a standardized design, the diesel genset has general spare parts, which make maintenance convenient;
Global famous brand power engines, high reliability and long overhaul period;
Advanced combustion systems and high-efficiency power engines have low fuel consumption and reduce the cost.
ATS
Product features:
ATS cabinet is mainly applied to the automatic switch between prime and emergency power, composing automatic emergency power supply system together with diesel generating sets. When prime power is cut off, it can automatically switch loads such as emergency illumination, security power and firefighting equipment to generating sets.
Continuous and rapid power supply is a basic and core function of ATS.
As long as there is power failure, ATS can ensure a continuous power supply.
When common power supply fails, ATS can quickly detect and timely automatically transfer.
When common power supply returns to normal, ATS will automatically transfer the load from the standby power supply to the common power supply.
When the power supply fails, ATS can automatically cut off power supply.
| ATS | | ATS
Application field:
It is applied in hospitals, banks, communication, airports, radio stations, hotels, factories and enterprises as the emergency power and fire extinguishing power.
Parallel Distribution Cabinet Control System
| Parallel Distribution Cabinet Control System | | Parallel Distribution Cabinet Control System
The system can operate automatically or be controlled manually.
The system has the functions of automatic frequency detection, synchronizing detection and switch-on.
It is convenient to expand the capacity to satisfy the need of increasing load.
It can be used together with multiple generating sets (32 parallel generating sets max.) to control multiple diesel generating sets for automatic synchronization.
It offers stable frequency and voltage and can bear large-capacity load impact, achieving reliable supply, centralized management and more flexible power allocation.
Mobile Trailer
JIANGHAO trailer type generators are easy to move and could apply a wide range. Easily moving properties makes them especially suitable for construction sites, road and railway construction and temporary electricity utilization.
| Mobile Trailer | | Mobile Trailer | | Mobile Trailer
Adopt Cummins, Perkins, Doosan, MTU and Kubota engines as power source, which makes generators' performance stable.
The genset design is researched and developed by JIANGHAO professional team.
The unit has the characteristics of high mobility, low center of gravity and safe braking.
Beautiful appearance, excellent manufacturing process.
Trailer type design has the characteristics of mobile convenient and flexible operation.
Genset adopts silent type canopy to ensure good sealing and safety. At the same time, it is used more quietly and comfortably.
The unit is equipped with a hand brake, to ensure the safety in driving. Hydraulic support device can guarantee the stability of the trailer units when using.
Split maintenance doors design is very convenient for operation, maintenance.
Spare parts
| Battery | Engine | Switch Accessories | Controller
| Coolant | Filter Element | Lubricating Fluid |
Brand accessories, Quality assurance
JIANGHAO provides you with the original brand engine, alternator and other spare parts, the quality is more reliable.
Best solutions
JIANGHAO will provide you best solutions for spare parts, because we have most experienced technical team and after-sale service team. Quickly intuitive query by 2D/3D makes sure requested spare parts more accurate.
24-hour Service
We understand your needs and difficulties. Hence JIANGHAO after-sales team opened 24-hour service hotline to help you solve any problems.
The Most Efficient Transport
JIANGHAO maintains good cooperation with DHL, TNT etc. international express company. In case of urgent express, JIANGHAO promises sending out within 48 hours, in the shortest time to reach your side. No matter when and where, no matter what you need, JIANGHAO will provide you with the highest quality accessories.
| | |
| | |
| | |
MAIN PRODUCTS
Volvo-Penta series Diesel Generator
Shangchai（SDEC) Diesel Generator
VMAN Diesel Generator
Perkins Diesel Generator
Get a Quote
Submit
Home
About us
Case
Service
Products
News
Support
Contact
Tel： 0086-523-86188882
Mail： jhfsale@jhgenerator.com
Gmail: fwh19981109@gmail.com
WhatsApp: +86 18652649673
Address: No.1 Xixu Road, medical high-tech zone Taizhou, Jiangsu, China.
Copyright: Jiangsu Jianghao Generator Co.,Ltd. Privacy Statement
