URL: https://m.jichaipower.com/gas-generator/biomass-generator-set/silent-type-ce-approved-low-rpm-500kw-biomass.html
Accessed: 2026-11-13

Silent Type CE Approved Low Rpm 500KW Biomass Gas ( Syngas) Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng
huannengcn@126.com +86-531-88012499
Home
About Us
Products
Gas Generator
Gas Engine Generator
Diesel Engine Generator
Engine Spare Part
Captive Power Plant
Diesel Generator
Gas Power Plant
Spare Parts
News
Solar energy
Power generation
Case Study
Domestic Market
Overseas Market
Knowledge
Gas power generation
Solar power generation
Contact Us
Feedback
Language
English
Български
Eesti
Svenska
Latviešu
Türkçe
slovenščina
dansk
বাংলা
Deutsch
Ελληνικά
日本語
Silent Type CE Approved Low Rpm 500KW Biomass Gas ( Syngas) Generator Set
Biogas Generator (500GFM)
- High efficiency electricity production to optimise economic performance;
- Production of renewable power through combined heat and power cogeneration;
- Diversion of waste from landfill and produce a low-carbon fertiliser;
- Reduction in carbon emissions.
Send Inquiry Chat Now
Description
500KW Biomass Generator
| | Item | Specific data
| Engine | Type | 8300D/M-2
| Model | Line type, water cooling, 4 strokes, spark plug ignition, open type firebox, non-turbo charged
| Number of cylinders | 8
| Bore | 300mm
| Piston overall discharge capacity | 215L
| Stroke | 380mm
| Rate speed | 600 r/min
| Rated power | 550 kW
| Rated load caloric consumption | 11.0 MJ/kW·h
| Direction of rotation | Clockwise
| Startup method | Air compression
| Exhaust temperature | ≤600℃
| Gas source pressure | ≥2.5 KPa
| Gas intake temperature | ≤40℃
| Oil consumption | ≤1.0 g/ Kw·h
| Genset | Model | 500GFM
| Rated power | 500 kW
| Voltage | 400V
| Current | 902A
| Power factor（COS） | 0.8（Lagging）
| Excitation method | Brushless
| Number of phases and wiring method | 3 phases 4 lines
| Overall dimension（L×W×H） | 6400×1600×2900mm
| Net Weight | 22000KG
Jichai Huanneng is one of the leading professional manufacturers and suppliers of silent type ce approved low rpm 500kw biomass gas ( syngas) generator set in China. We are able to provide the best gas treatment for you, as well as the best service and fast delivery. Please rest assured to buy our new energy equipment at competitive price.
Hot Tags:
500KW syngas Genset
500KW syngas Generator
CE Approved 500KW Biomass Generator
500KW Biomass Genset
low heat value 500KW Biomass Generator set
Silent Type CE Approved Low Rpm 400KW Biomass Gas( Syngas) Generator Set
600KW Biomass Gas ( Syngas) Generator Set
Send Inquiry
You Might Also Like
500KW Natural Gas Generator Set
16V Natural Gas (methane) Generator Set
EPC Solution Biogas Power Plant
Turn-key Solution Diesel Power Plant
HFO Engine Spare Parts
Jichai 12V190series Natural Gas Engine Spare Parts
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Website
Sitemap
Contact Us
201, Building 9, Shuntai Square, Shunhua Road, High-tech Zone,Jinan City,PRC
huannengcn@126.com
+86-531-88012499
Copyright © Jinan Jichai Huanneng Gas Generating Equipment Co.,Ltd All rights reserved.
