URL: https://m.jichaipower.com/diesel-generator/diesel-generator-set/silent-type-ce-approved-2000kw-diesel-generato.html
Accessed: 2026-11-13

Silent Type CE Approved 2000KW Diesel Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng
huannengcn@126.com +86-531-88012499
Home
About Us
Products
Gas Generator
Gas Engine Generator
Diesel Engine Generator
Engine Spare Part
Captive Power Plant
Diesel Generator
Gas Power Plant
Spare Parts
News
Solar energy
Power generation
Case Study
Domestic Market
Overseas Market
Knowledge
Gas power generation
Solar power generation
Contact Us
Feedback
Language
English
Български
Eesti
Svenska
Latviešu
Türkçe
slovenščina
dansk
বাংলা
Deutsch
Ελληνικά
日本語
Silent Type CE Approved 2000KW Diesel Generator Set
2500KVA(2000KW) DIESEL GENERATOR 2500KVA Diesel Generator is equipped with H16V190ZLD engine produced by Jinan Diesel Engine Company, Ltd. as original power. It is consisted of brushless three-phase synchronous Siemens alternator, which are produced in China under Siemens licence and Control.
Send Inquiry Chat Now
Description
2500KVA(2000KW) DIESEL GENERATOR
2500KVA Diesel Generator is equipped with H16V190ZLD engine produced by Jinan Diesel Engine Company, Ltd. as original power. It is consisted of brushless three-phase synchronous Siemens alternator, which are produced in China under Siemens licence and Control Panel made by advanced manufacturing plant.
This 2500KVA genset has the features of accurate voltage regulating, good dynamic performance, less voltage waveform distortion, high efficiency, compact structure, easy to maintain, reliable and long life operation and cost-effective.
Jichai Brand Generator is designed and manufactured to be high quality, long usage life, easy operation, low maintenance cost, high intelligence , low fuel consumption, tough environmental adaptability, high stability and low fluctuation. The generator is desirable for industrial power solution.
The Generator possesses the following automatic monitoring and protective functions:This picture is for reference only and may differ according to actual order.
Generator set picture may include optional accessories and for reference only. The right to alter the specification due to product development is being reserved without any notice.
Audio or visual alarm for:
- High oil and water temperature
- Low oil pressure
- Over current
- Short circuit
- Over-speed
- Reverse power
Shut-off for:
- Low oil pressure
- Over-speed
- Short circuit
- Over-speed
- Reverse power
Trip-off for:
- Over-current
- Short circuit
- Reverse power
The generator can not only supply power directly to load but also can be paralleled running. They can be used as continuous and standby power in oil filed, factory plant, construction site etc tough condition.
MAIN SPECIFICATIONS OF GENERATOR SET
| Model | 2000GFZ | Voltage Regulation | AVR
| Rated Power | 2000/2500kW/kVA | Wiring | Three Phase, Four Wire
| Standby power | 2200/2750kW/kVA | Type of Engine | Four Stroke, Four Valves, Direct Injection, Turbocharged, Air Cooled
| Rated Speed | 1500rpm | Engine Specific Fuel Consumption | ≤198g/kW.h
| Rated Frequency | 50Hz | Engine Oil Consumption | ≤0.3g/kW.h
| Rated Voltage | 400 V | Governor Type | Electronic governor, Auto
| Rated PF | 0.8 | Starting mode | 24V DC Start
| Compression ratio | 14.5:1 | Over speed capability | 115
| Fuel system | Electronic unit injection | Coupling | Elastic
| Alternator Protection Class | IP23 | Cooling Method | Vertical radiator
| Alternator Insulation Class | F | Weight | 24000 kg
| Excitation | Brushless | Dimension | 7400×2280×2550 mm
*Rating and fuel consumption based on ISO Standard conditions (Ambient temperature at 25 degree Centigrade, Atmospheric pressure at 100kPa and Relative humidity at 30%). Site rating and fuel consumption should amend according to relative standard (The table at right side for reference )
CONTROL PANEL
C ontrol panel is panel type, vertical structure, model is GPL2000.
Control panel is equipped with meters showing various parameters of operating status, automatic air switch and timer. All of the electric cells possess three-proof functions.
picture for reference only
MAIN SPECIFICATIONS OF ALTERNATOR
| Alternator model | Exciting model | Insulation class | Connection | Cooling | Structure type
| 1FC6 (SIEMENS) | Brushless | Class F | 3-phase, 4-wire | Fan air cooling | AVR and reactive droop regulator assembled in alternator
| Rated power (kW/kVA) | Rated voltage (V) | Rated frequency (Hz) | Number of pole | Class of protection | Efficiency at P.F.0.8
| 1200/1500 | 400 | 50 | 6 | IP23 to DIN 40050 | 94.1%
Data shown in above tables tested under standard working condition: 25 Dec C, atmospheric pressure 100kPa, relative humidity 30%, altitude<1000m.
Cooling system:
One option is to adopt close type water circulation flat bed cooler with special feature of low water consumption .
This picture is for reference only and may differ according to actual order.
As shown below, cooling radiator consists of control system, motor driving device, cooling fan, radiator and common base plate.
Cooling radiator
Control system
Motor driving device and cooling fan
Cooling radiator
Common base plate
C ontrol of cooling radiator
The control system is provided with automatic starting and fan motor stop functions.
Main functions
The cooling module can ensure engine operation at proper water and oil temperatures so as to minimize wearing and fuel consumption, prolong engine service life and meet energy saving requirements.
Jichai Huanneng is one of the leading professional manufacturers and suppliers of silent type ce approved 2000kw diesel generator set in China. We are able to provide the best gas treatment for you, as well as the best service and fast delivery. Please rest assured to buy our new energy equipment at competitive price.
Hot Tags: silent type CE approved 2000KW diesel generator set manufacturers China, suppliers, new energy, gas treatment, 1000KW Diesel Generating Equipment , CE Approved 1000KW Diesel Generator , Diesel Generator , High efficiency 2000KW Diesel Generation Equipment , ISO Approved 2000KW Diesel Genset , CE Approved 2000KW Diesel Generator
Silent Type CE Approved 1000KW Diesel Generator Set
No Information
Send Inquiry
You Might Also Like
500KW Natural Gas Generator Set
Silent Type CE Approved 600KW Natural Gas(methane) G...
Silent Type CE Approved 1000KW Biogas (methane)Gener...
Turn-key Solution Natural Gas Power Plant
Turn-key Solution Biogas Power Plant
Jichai 190 Series Biogas Engine Spare Parts
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Website
Sitemap
Contact Us
201, Building 9, Shuntai Square, Shunhua Road, High-tech Zone,Jinan City,PRC
huannengcn@126.com
+86-531-88012499
Copyright © Jinan Jichai Huanneng Gas Generating Equipment Co.,Ltd All rights reserved.
