URL: https://m.jichaipower.com/gas-generator/biogas-generator/silent-type-ce-approved-1000kw-biogas-methane.html
Accessed: 2026-11-13

Silent Type CE Approved 1000KW Biogas (methane)Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng
huannengcn@126.com +86-531-88012499
Home
About Us
Products
Gas Generator
Gas Engine Generator
Diesel Engine Generator
Engine Spare Part
Captive Power Plant
Diesel Generator
Gas Power Plant
Spare Parts
News
Solar energy
Power generation
Case Study
Domestic Market
Overseas Market
Knowledge
Gas power generation
Solar power generation
Contact Us
Feedback
Language
English
Български
Eesti
Svenska
Latviešu
Türkçe
slovenščina
dansk
বাংলা
Deutsch
Ελληνικά
日本語
Silent Type CE Approved 1000KW Biogas (methane)Generator Set
Biogas Generator (1000GF-N)
- High efficiency electricity production to optimise economic performance;
- Production of renewable power through combined heat and power cogeneration;
- Diversion of waste from landfill and produce a low-carbon fertiliser;
- Reduction in carbon emissions.
Send Inquiry Chat Now
Description
1250KVA ( 1000 KW) GAS GENERATOR
‍ Main Specification of Genset
| Model of genset | 1000GF-N
| Model of engine | H16V190ZLZ-2
| Model of alternator | Siemens Brand
| Coupling method | Elastic coupling
| Rated speed(r/min) | 1000
| Rated power(kW/KVA) | 1000/1250
| Rated voltage(V) | 415/240
| Rated current(A) | 2087
| Rated frequency(Hz) | 50
| Rated power factor | 0.8 lagging
| Voltage regulation | Automatic
| Supply connecting | 3 phase 4wire
| Governor | EGS-02 electric governor (WOODWARD)
| Control model | Remote electric control, Hand control
| Starting method | 24V DC electric starting motor
| Cooling method | Water cooling system
| Electrical efficiency | 38%
| Heat Consumption | 9500kJ/kWh
| Net weight(kg) | 24000
| Overall dimension(mm) | 5998X2180X2545mm
Main Specification of Engine
| Model of engine | H16V190ZLZ-2
| Rated Power(kW) | 1320
| Rated Speed(r/min) | 1000
| No. and layout of cylinders | 16-cylinder，60-Vee
| Type | Four stroke, water cooled, turbocharged and after-cooled, pre-combustion chamber type spark plug, mix before compressor
| Turbocharger brand | ABB
| Type of combustion | Lean burn
| Gas pressure(bar) | 3~10
| Specific oil consumption (g/kW.h) | Less than 0.6
| Oil capacity (L) | 460
| Type of lub-oil | 15W40CD
| Idle speed(r/min) | 700
| Bore(mm) | 190
| Stroke (mm) | 215
| BMEP (bar) | 16.24
| Compression ratio | 10:1
| Total displacement (L) | 97.53
| Noise(dB (A)) | 105
| Emission(mg) | Meet IMO code
| Exhaust temperature(before turbine ℃) | ≤680
| Direction of rotation | Counter-clockwise(facing to flywheel)
| Lubrication method | Pressure and splash lubrication
| Overhauling time(H) | 35000
Technical Data of Alternator
| Type | Siemens Brand
| Rated power(kW/KVA) | 1200/1500
| Rated voltage(V) | 415
| Rated current（A） | 2087
| Rated frequency(Hz) | 50
| Exciting method | Brushless
| Wiring method | 3 phases, 4 wires
| Number of pole | 6
| Rated speed | 1000 r/min
| Insulation class | Class F
| Class of protection | IP23 to DIN 40050
| Cooling | A fan at the drive end draws the cooling air
| Type and number of bearing | Rolling bearing, 2 pcs
| Over-speed | 120% of rated speed
| Coupling | Elastic
| Efficiency at P.F. 0.8 | 95%
| Voltage | Frequency
| Stable regulating rate | Instantaneous regulating rate | Recovery time | Fluctuation | Stable regulating rate | Instantaneous regulating rate | Recovery time | Fluctuation
| ±2.5％ | ＋20％－15％ | 1.5s | 0.5% | 5% | ±10% | 7s | 0.5%
| Voltage adjustment range: idle Load voltage adjusted: 95~105% rated voltage.
Jichai Huanneng is one of the leading professional manufacturers and suppliers of silent type ce approved 1000kw biogas (methane)generator set in China. We are able to provide the best gas treatment for you, as well as the best service and fast delivery. Please rest assured to buy our new energy equipment at competitive price.
Hot Tags:
ISO Approved 1000KW Biogas Genset
1000KW Biogas Generating Equipment
CE Approved 1000KW Biogas Generator
1000KW Biogas Genset
High efficiency 1000KW Biogas Generation Equipment
Silent Type CE Approved 500KW Biogas (methane) Generator Set
1000Kw Biogas Generator
Send Inquiry
You Might Also Like
Silent Type CE Approved 400KW Natural Gas Generator Set
3500KW GAS PISTON UNIT
Silent Type CE Approved Low Rpm 500KW Biomass Gas ( ...
Turn-key Solution Biogas Power Plant
EPC Solution Biogas Power Plant
12V190 Engine Spare Parts
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Website
Sitemap
Contact Us
201, Building 9, Shuntai Square, Shunhua Road, High-tech Zone,Jinan City,PRC
huannengcn@126.com
+86-531-88012499
Copyright © Jinan Jichai Huanneng Gas Generating Equipment Co.,Ltd All rights reserved.
