URL: https://m.jichaipower.com/gas-engine-generator/natural-gas-engine-generator/700kw-gas-generator-set.html
Accessed: 2026-10-29

700KW Gas Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng
huannengcn@126.com +86-531-88012499
Home
About Us
Products
Gas Generator
Gas Engine Generator
Diesel Engine Generator
Engine Spare Part
Captive Power Plant
Diesel Generator
Gas Power Plant
Spare Parts
News
Solar energy
Power generation
Knowledge
Gas power generation
Solar power generation
Case Study
Overseas Market
Domestic Market
Contact Us
Feedback
Language
English
Български
Eesti
Svenska
Latviešu
Türkçe
slovenščina
dansk
বাংলা
Deutsch
Ελληνικά
日本語
700KW Gas Generator Set
High Reliability
Medium speed generator set at 1000r/min can operate continuously and uninterrupted Over 150,000h reliable service life. 56,000h major overhaul period
Key parts and components have been treated by the special surface treatment technology. Control the operating vibration at the lowest level by dynamic balancing testing system.
Send Inquiry Chat Now
Description
1. Operation Environment:
-- Environmental Temperature: -35℃~+40℃
--Altitude: ≤2000m
--Relative humidity: ≤95%(35℃)
The rated power can be output stable under the standard environment condition (atmospheric pressure: 100kPa. Ambient temperature: 25℃, relative humidity: 30%).
2. The quality requirements of Natural gas are (1m distance before inlet valve):
--dewatered by drying process, no free water, crude oil and light oil
--pressure within 3～10kPa
--temperature within -20～40℃
--low heating value ≥30 MJ/m3 ;
--total sulfur ≤200mg/m3.
3. Features of 700kW natural gas generator
After years of dedicated research, the product integrates rich successful experiences in 12V190 gas engine, the automation capability of the unit has been greatly enhanced.
3.1 This product has the characteristics of high machining and assembling precision, high thermal efficiency, high degree of automation, strong carrying capacity and load impact resistance, strong versatility of accessories, low unit operation and maintenance costs.
3.2 The reliable automatic control technology of air-fuel ratio makes the unit have better applicability of gas, power performance and economy, effectively reduce the emission index, especially the application of advanced control system, making the unit start conveniently and control reliably, fully protected, easy maintainence, keeping the product occupies the leading level in the country.
3.3 For generator set, the cost is not only the unit itself, but also the life-cycle. The user can choose quantity of unit as per electricity consumption to save fuel. The spare parts of small unit is easy to buy and cheaper for maintenance and repair, so the life-cycle of parallel unit is low accordingly.
4. Natural gas generator technical parameters
| No. | Item | Main technical data
| 1 | Type | 700GF-T
| 2 | Rated power | 700kW
| 3 | Rated voltage | 400 V
| 4 | Rated power factor | 0.8 Lag
| 5 | Rated frequency | 50 Hz
| 6 | Rated current | 1263A
| 7 | Exciting method | Brushless
| 8 | Type of gas engine | 12V190
| 9 | Type of generator | 1FC SERIES
| 10 | Coupling mode | Elastic
| 11 | Rated speed | 1000 r/min
| 12 | Starting method | 24V DC electric motor starting
| 13 | Control mode | Electrical start
| 14 | Voltage regulation | Automatic
| 15 | Wiring method | 3 phase-4 wires
| 16 | Specific oil consumption | ≤0.6 g/kW·h
| 17 | Heat consumption | 8.55MJ/kW·h
| 18 | Efficiency | 38%
| 19 | Generator weight | 13000 kg
| 20 | Overall dimension(L×W×H) | 6000×2100×2300 mm
5. Top components from international manufacturers
Ignition Controller
Master Control Systerm
Venturi Mixer
Electronic Governing System
6. Service Case
2*700kw natural gas generator in Nigeria
TECHNICAL FEATURES
1. High Reliability
Medium speed generator set at 1000r/min can operate continuously and uninterrupted Over 150,000h reliable service life. 56,000h major overhaul period
Key parts and components have been treated by the special surface treatment technology. Control the operating vibration at the lowest level by dynamic balancing testing system.
2. High Efficiency with Low Emission
The thermal efficiency can reach 38%
and generate 3.8kWh per m3 of CH4.
Optimizing the use of engine exhaust energy
and enables that the turbocharger
runs efficiently at various load ranges.
The thermal efficiency will reach the maximum value
while generator sets are running
at the power ranges of 50%, 75% and 90%
A special cam profile design
could increases scavenging coefficient,
decreases in-cylinder temperature
and reduces NOx emissions.
3. Top components from international manufacturers
Czech Electronically controlled gas mixture system
Germany ignition system
The US speed control system
Czech Electronic governing system
4. Lower operating cost
Lubrication oil consumption is ≤0.3g/kWh under the standard conditions.
Along with a prolonged oil-change interval of 2000hrs.
High universal spare parts with great market reservation and obvious lower price compared with other international products.
5. Automated Operation
Bottom start, automatic distribute load
Automatic adjust air-fuel ratio and power factor
Automatic synchronization
The main parts are top world make
with stable and reliable performance.
Master control system ：
Top world make controller
Composed with 5 foot and 8 foot display
Generator set controller ：
1 . The special controller is combined with monitoring, control, adjustment and protection, makes generator set running both synchronously and parallelly.
2. Adopting modular design, could increase extended module via CAN, meet the requirement of various parameter collection and control. 32 generator sets could parallel run via CAN.
3. Remote start/stop control, active power and reactive power adjusted automatically, auto-synchronization.
4. Complete protection functions includes engine overspeed protection, low oil pressure protection, high water temperature protection, high engine oil temperature protection, etc. The protection of reverse power, over current, low voltage/over voltage, low frequency/over frequency included as well.
Display:
full display parameter, meet the requirement of display, parameter setting, alarm, history record and the other needs.
Ignition Controller
Digital Ignition Controller is controlled by micro programming, can provide energy needed by coil of bio gas engine and designed special for 4 stroke bio gas engine.
Features: The ignition energy can be set separately for start stage and normal operation stage; Various Ignition timing adjusting function; Shutdown engine when engine failure happens;Safety and auxiliary function.
Electronic governing system: World make, auto speed governing of engine, stable and reliable performance. Meet the need of increase/decrease power.
II. Lubrication oil and Cooling Water
Lub e oil consumption ratio ≤0.3g/kW·h ;
Type & Grade: Mobil Pegus 705 or 15W40CD
High and low temperature circulation of engine need soften water. Cooling water should select clean water that has slight alkaline. Corrosive compound such like chloride, sulfate or sour could not be contained. The main norms as below:
Hardness 0.7 ～ 5.3me/L
Chloridion content <150mg/L
PH value 7 ～ 8.5
I. Environment
The rated power can be output stable under the standard environment condition (atmospheric pressure: 100kPa. Ambient temperature: 25°C, relative humidity: 30%).
Hot Tags: 700kw gas generator set manufacturers China, suppliers, new energy, gas treatment, Biogas Power Plant , Methane Generator , Gas Generator , Biogas Generator
700KW Natural Gas Generator Set
1MW 2mw 3MW 4MW CNG Power Plant Gas Generator
Send Inquiry
You Might Also Like
700KW CNG Generator Set 1mw To 5mw
700KW CNG Generator Set 1mw 2mw 3mw 4.5mw
2mw CNG Power Plant Gas Generator
700KW CNG Generator Set
700kW Natural Gas Engine Generator
500kw Gas Fired Engine Generator
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Website
Sitemap
Contact Us
201, Building 9, Shuntai Square, Shunhua Road, High-tech Zone,Jinan City,PRC
huannengcn@126.com
+86-531-88012499
Copyright © Jinan Jichai Huanneng Gas Generating Equipment Co.,Ltd All rights reserved.
