URL: https://m.jichaipower.com/gas-generator/biogas-generator/1000kw-biogas-generator.html
Accessed: 2026-11-13

1000Kw Biogas Generator Suppliers and Manufacturers China - New Energy - Jichai Huanneng
huannengcn@126.com +86-531-88012499
Home
About Us
Products
Gas Generator
Gas Engine Generator
Diesel Engine Generator
Engine Spare Part
Captive Power Plant
Diesel Generator
Gas Power Plant
Spare Parts
News
Solar energy
Power generation
Case Study
Domestic Market
Overseas Market
Knowledge
Gas power generation
Solar power generation
Contact Us
Feedback
Language
English
Български
Eesti
Svenska
Latviešu
Türkçe
slovenščina
dansk
বাংলা
Deutsch
Ελληνικά
日本語
1000Kw Biogas Generator
1000kW biogas generator
High efficiency 37%
Low operation cost
High reliability
Send Inquiry Chat Now
Description
This biogas generator adopts H16V190ZLZ-2 engine, which is one sort of highly intelligent , low heat consumption, high reliability, low emission, long lifetime 16V gas engine. H16V190ZLZ-2 electrical control and external mix engine owns speed 1000r/min, single unit power 1320kW.
With large power reverse, the engine can be used to assemble 1000kW Biogas generator set and equipped machinery. It owns 38% generation efficiency, low maintenance cost and yearly 8000 running hours. The outstanding advantages of 1000kW gas generator set is as follows:
| Generator Set Model | 6116GD
| Rated P ower | 1 00 0 kW
| Rate d C urrent | 1 25 0 kVA
| Rated Voltage | 400V/6.3kV/10.5kV
| Rated S peed | 1000 rpm
| Rated F requency | 50 Hz
| Oil C onsumption | ≤0.3 g/kW·h
| Heat C onsumption | ≤9500 kJ/kW·h
| Rated P ower F actor | 0.8 (Lag)
| Alternator M odel | Siemens JFG series
| Starting M ethod | Electrical starting
| Operation M ode | Remote electrical control
| Voltage A djustment M ethod | Automatic
| Governor M ode | Electric governor
| Cooling M ethod of G en set | Forced water cool ing
| Name | H16V190ZLT-2
| Type | Four stroke, water cool, turbocharger inter - cooler, air-fuel ratio c ontrol,spark plug ignition, electrical control, external mix .
| Cylinder A rrangement | V type, 60°angle
| N umber of C ylinder | 16
| Cylinder D iameter | 190 mm
| Piston S troke | 215 mm
| Total D isplacement | 97.53 L
| Rated S peed | 1000 r/min
| Idle S peed | 700 r/min
| Rated P ower | 1320 kW
| Piston A verage S peed | 7.17 m/s
| Natural G as P ressure | 7 ～ 9 kPa
| Exhaust Temperature before T urbo | ≤680 ℃
| Output W ater Temperature | ≤90 ℃
| Intercooler I nput W ater temp | ≤45 ℃
| Lube O il Temperature | ≤90 ℃
| Stable R egulating S peed R ate | 0 ～ 5 % Adjustable
| Lube O il M odel | Mobil Pegasus 705
| Cooling S ystem | Forced water cooling
| Lubrication M ethod | Pressure lubrication and splash lubrication
| Starting M ethod | Electrical motor starting
| Crane-shaft D irection | Anti-clockwise (see from flywheel side)
| Model | Siemens series
| Rated P ower | 1 0 00 kW
| Rated V oltage | 400V/6.3kV/10.5kV
| Rated C urrent | 2165A/137A/83A
| Rated F requency | 50 Hz
| Power F actor | 0.8 ( Lag )
| Rated S peed | 1000 r/min
| Efficiency | 93.9 ％
| Connection M ethod | Three phases and three lines ( Y )
| Excitation M ethod | Brushless excitation
| Insulation L evel | F
| Protection | IP23
| Cooling M e thod | Fan cooling ( IC01 )
| Working S ystem | Continuous working ( S1 )
| Bearing S tructure | Double bearing
| Total W eight | 8700 kg
| Rotational I nertia | 88 kgm2
| Environment Temperature | ≤40 ℃
| Altitude | ≤1000 m
| Direction of R otation | Clockwise ( see from alternator side )
| Alternator L eading L ine D irection | Left side ( See from alternator shaft side )
Model 1000GF-N
Gas Engine Model H16V190ZLN-2
Rated power 1000kW/1250KVA
Alternator Siemens Series
Rated voltage 400 V
Starting method 24V DC electric start
Rated speed 1000rpm
Coupling method Elastic coupling
Rated frequency 50Hz
Voltage regulation Automatic
Rated current 2164A
Power factor 0.8 Lagging
Heat Consumption 9500kJ/kWh
Control mode Electric control
Dimension (mm) 6583x2180x2540mm
Hot Tags: 1000kw biogas generator manufacturers China, suppliers, new energy, gas treatment, Natural Gas Power Station , ISO Approved 1000KW Biogas Genset , 1000KW Biogas Genset , 1000KW Biogas Generating Equipment , 400KW Biogas Generator with Cummins engine , High efficiency 1000KW Biogas Generation Equipment
Silent Type CE Approved 1000KW Biogas (methane)Generator Set
Landfilled Biogas engine generator sets
Send Inquiry
You Might Also Like
Silent Type CE Approved 400KW Natural Gas Generator Set
Silent Type CE Approved 1000KW Diesel Generator Set
Turn-key Solution Natural Gas Power Plant
EPC Solution Natural Gas Power Plant
BOT Solution Natural Gas Power Plant
12V190 Series Spare Parts of JICHAI Engine
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Website
Sitemap
Contact Us
201, Building 9, Shuntai Square, Shunhua Road, High-tech Zone,Jinan City,PRC
huannengcn@126.com
+86-531-88012499
Copyright © Jinan Jichai Huanneng Gas Generating Equipment Co.,Ltd All rights reserved.
