URL: https://m.jichaipower.com/gas-generator/natural-gas-generator/4500kw-natural-gas-generator-set.html
Accessed: 2026-10-29

4500KW Natural Gas Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng
huannengcn@126.com +86-531-88012499
Home
About Us
Products
Gas Generator
Gas Engine Generator
Diesel Engine Generator
Engine Spare Part
Captive Power Plant
Diesel Generator
Gas Power Plant
Spare Parts
News
Solar energy
Power generation
Case Study
Domestic Market
Overseas Market
Knowledge
Gas power generation
Solar power generation
Contact Us
Feedback
Language
English
Български
Eesti
Svenska
Latviešu
Türkçe
slovenščina
dansk
বাংলা
Deutsch
Ελληνικά
日本語
1 / 1
4500KW Natural Gas Generator Set
32/40 gas engine owns many characteristics,such as high-power density，high-efficiency，light weight，compact structure， long overhaul period，low O&M cost.
Send Inquiry Chat Now
Description
32/40 gas engine owns many characteristics,such as high-power density，high-efficiency，light weight，compact structure， long overhaul period，low O&M cost. Adopting preheating chamber structure, spark plug ignition method, it is well equipped with stable ignition and high performance. JICHAI uses integrated SaCoSone control system with engine control, alarm, monitoring&testing,safety protection functions etc..
| Main technical parameters of natural gas gensets
| Rated power（kW） | 5200
| Rated voltage（V） | 10.5
| Frequency（Hz） | 50
| Electrical efficiency | 44.5%
| Main technical parameters of natural gas engine
| Rated speed（r/min） | 750
| Rated Power(kw) | 5400
| Cylinder bore x stroke (mm) | 320x400
| Average pressure(Mpa) | 2.24
| Heat consumption(kJ/kwh) | 7800
| NOx emission(mg/m3) | 500 @5% O2
Hot Tags: 4500kw natural gas generator set manufacturers China, suppliers, new energy, gas treatment, 500KW Gas Generator , Silent type 800KW NG Generator , 1000KW Methane Generator , Biogas Genset , 600KW Gas Generator , CE Approved 600KW Natural Gas Generator Set
700kW Natural Gas Generator
700KW High voltage Power Generator Set
Send Inquiry
You Might Also Like
1200KW Natural Gas Gensets
200kw Gas Generator Set
Hybrid Electrical Power
Silent Type CE Approved 1200KW Natural Gas (methane)...
600KW Natural Gas Generator Set
3500KW GAS PISTON UNIT
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Website
Sitemap
Contact Us
201, Building 9, Shuntai Square, Shunhua Road, High-tech Zone,Jinan City,PRC
huannengcn@126.com
+86-531-88012499
Copyright © Jinan Jichai Huanneng Gas Generating Equipment Co.,Ltd All rights reserved.
