URL: https://m.jichaipower.com/gas-generator/natural-gas-generator/soncap-approved-700kw-gas-generator-sets.html
Accessed: 2026-10-29

700kw Gas fired generator sets Suppliers and Manufacturers China - New Energy - Jichai Huanneng
huannengcn@126.com +86-531-88012499
Home
About Us
Products
Gas Generator
Gas Engine Generator
Diesel Engine Generator
Engine Spare Part
Captive Power Plant
Diesel Generator
Gas Power Plant
Spare Parts
News
Solar energy
Power generation
Case Study
Domestic Market
Overseas Market
Knowledge
Gas power generation
Solar power generation
Contact Us
Feedback
Language
English
Български
Eesti
Svenska
Latviešu
Türkçe
slovenščina
dansk
বাংলা
Deutsch
Ελληνικά
日本語
700kw Gas fired generator sets
The 700GF-T natural gas fired engine-generator adopts Jichai 12V190 Engine and Siemens technology alternator. This generator set utilizes advanced control system, closed-loop electronic control technology, air-gas mixed technology before turbo-charge and lean burn technology, follows IS09001 Quality System.
700GF-T Generator set is a proven unit which has been put into market and verified for many years, and has feature of high thermal efficiency, high load capacity and anti-load surge ability with universal parts and low maintenance cost.
Send Inquiry Chat Now
Description
700KW Natural Gas Fired Generator Specification
| Type | 700GF-T
| Rated Power，kW | 700
| Rated Voltage，V | 400/6300/10500
| Rated Current，A | 1263/80/48
| Rated Frequency，Hz | 50
| Rated Power Factor，cosφ | 0.8（lagging）
| Supply Connecting | 3 phases 3 wires/3 phases 4 wires
| Rated Speed，r/min | 1000
| Eng. Oil consumption，g/kw h | ≤0.3
| Efficiency，% | 38
| Starting Method | DC24V Electric
| Noise，dB（A） | ≤105
| Ref. Overall Dim.(LBH)，mm | 6000×2200×2400
| Ref. Weight，kg | 14500
Engine Technology Specification
| Type | 12V190ZL
| Number of cylinders | 12
| Cylinder Arrangement | Vee，60°
| Cylinder diameter x stroke，mm×mm | 190×210
| Total Displacement，L | 71.45
| Intake Type | Turbocharged and intercooled
| Rated Power，kW | 750
| Rated Speed，r/min | 1000
| Gas Pressure，kPa | 100-200
| Exhaust Temperature before turbocharger，℃ | ≤630
★Configuration Specification★
Gas requirements:
The quality requirements of Natural Gas are (1m distance before inlet valve):
——dewatered by drying process, no free water, crude oil and light oil
——pressure within 100～200kPa
——temperature within -20～40℃
——low heating value ≥30 MJ/m3 ；
——total sulfur ≤200mg/m3。
Note: The standard reference condition for gas volume is 100kPa at atmospheric pressure, 20℃ of ambient temperature, 30% relative humidity.
Lubrication oil and Cooling Water
Luboil consumption ratio ≤0.3g/kW·h；
Type & Grade: Mobil Pegus 705 or 15W40CD
High and low temperature circulation of engine need soften water.
Cooling water should select clean water that has slight alkaline.
Corrosive compound such like chloride, sulfate or sour could not be contained.
The main norms as below:
Hardness: 0.7～5.3me/L
Chloridion content: <150mg/L
PH value: 7～8.5
Environment
The natural gas generator set can operate stable, reliable, continuously with the condition of ambient temperature -40℃～+40℃, relative humidity＜90%（20℃）, altitude ≤2000m.
The rated power can be output stable under the standard environment condition (atmospheric pressure: 100kPa. Ambient temperature: 25℃, relative humidity: 30%).
Hot Tags: 700kw Gas fired generator sets manufacturers China, suppliers, new energy, gas treatment, 400KW Natural Gas Genset , 1000KW Natural Gas Genset , Silent type 400KW NG Generator , 3 5MW Gas Generator , 3 5MW Methane Generator , 800KW Gas Generator
1200kw Natural Gas Burning Generator Sets
200kw Gas Generator Set
Send Inquiry
You Might Also Like
China Natural Gas Generator For Drilling
600KW Natural Gas Generator Set
16V Natural Gas (methane) Generator Set
Silent Type CE Approved Low Rpm 500KW Biomass Gas ( ...
600KW Biomass Gas ( Syngas) Generator Set
Silent Type CE Approved 2000KW Diesel Generator Set
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Website
Sitemap
Contact Us
201, Building 9, Shuntai Square, Shunhua Road, High-tech Zone,Jinan City,PRC
huannengcn@126.com
+86-531-88012499
Copyright © Jinan Jichai Huanneng Gas Generating Equipment Co.,Ltd All rights reserved.
