URL: https://m.jichaipower.com/gas-generator/natural-gas-generator/iso-9000-ce-approved-1200kw-natural-gas.html
Accessed: 2026-11-13

1200kw Natural Gas Burning Generator SetsSuppliers and Manufacturers China - New Energy - Jichai Huanneng
huannengcn@126.com +86-531-88012499
Home
About Us
Products
Gas Generator
Gas Engine Generator
Diesel Engine Generator
Engine Spare Part
Captive Power Plant
Diesel Generator
Gas Power Plant
Spare Parts
News
Solar energy
Power generation
Case Study
Domestic Market
Overseas Market
Knowledge
Gas power generation
Solar power generation
Contact Us
Feedback
Language
English
Български
Eesti
Svenska
Latviešu
Türkçe
slovenščina
dansk
বাংলা
Deutsch
Ελληνικά
日本語
1200kw Natural Gas Burning Generator Sets
1200kw Natural Gas Burning Generator Sets adopts - H16V190ZLT 2 engine, which is one sort of highly intelligent, low heat consumption, high reliability, low emission, long lifetime 16V gas engine. H16V190ZLT-2 electrical control and external mix engine owns speed 1000r/min, single unit power 1320kW.
With large power reverse, the engine can be used to assemble 1200kW natural gas generator set and equipped machinery. It owns 38% generation efficiency, low maintenance cost and yearly 8000 running hours.
Send Inquiry Chat Now
Description
Technical specification of 1200kW Natural gas generator
★ Technical specification of generator set
| Generator model | 6116GD
| Rated power(kW) | 1200
| Rated current(kVA) | 1500
| Rated voltage(V) | 400
| Rated speed(rpm) | 1000
| Rated frequency(Hz) | 50
| Oil consumption(g/kW·h) | ≤0.3
| Heat consumption(kJ/kW·h) | ≤9500
| Rated power factor | 0.8(Lag)
| Alternator model | Siemens JFG series
| Starting method | Electrical starting
| Operation mode | Remote electrical control
| Voltage adjustment method | Automatic
| Governor mode | Electric governor
| Cooling method of gen | Forced water cool
★Technical specification of engine
| Name | H16V190ZLT-2
| Type | Four stroke, water cool, turbocharger inter-cooler, air-fuel ratio control,spark plug ignition, electrical control, external mix.
| Cylinder arrangement | V type, 60°angle
| No. of cylinder | 16
| Cylinder diameter（mm） | 190
| Piston stroke（mm） | 215
| Total displacement(L) | 97.53
| Rated speed(r/min) | 1000
| Idle speed(r/min) | 700
| Rated power（kW） | 1320
| Piston average speed（m/s） | 7.17
| Natural gas pressure (kPa) | 7～9
| Exhaust temp before turbo (℃) | ≤680
| Output water temp (℃) | ≤90
| Intercooler input water temp (℃) | ≤45
| Lube oil temp(℃) | ≤90
| Stable regulating speed rate(%) | 0～5 Adjustable
| Lube oil model | Mobil Pegasus 705
| Cooling system | Forced water cooling
| Lubrication method | Pressure lubrication and splash lubrication
| Starting method | Electrical motor starting
| Crane-shaft direction | Anti-clockwise (see from flywheel side)
★Technical specification of alternator
| Model | Siemens series
| Rated power (kW) | 1200
| Rated voltage(V) | 400
| Rated current(A) | 2165
| Rated frequency(Hz) | 50
| Power factor | 0.8（Lag）
| Rated speed(r/min) | 1000
| Efficiency | 93.9 ％
| Connection method | Three phases and three lines（Y ）
| Excitation method | Brushless excitation
| Insulation level | F level
| Protection mode | IP23
| Cooling method | Fan cooling（IC01）
| Working system | Continuous working （S1）
| Bearing structure | Double bearing
| Total weight of genset | 8700 kg
| Rotational iner | 88 kgm2
| Environment temp/altitude | ≤40℃/≤1000m
| Direction of rotation | Clockwise (see from alternator side)
| Alternator leading line direction | Left side (See from alternator shaft side)
Required conditions by natural generator set
★ Requirements for fuel gas
In order to ensure its reliable and stable operation of the generator set, the requirements for the natural gas quality is as follows:
——Natural gas should be dehydrated without any water, crude oil & clean oil
——Natural gas pressure 100～400kPa；
——Natural gas temperature -20～40℃；
——Total sulfur content less than 200mg/m3。
Note: Gas volume is under standard condition with 100kPa atmosphere, 20℃ambient temperature,30% relative moisture.
★ Requirements for cooling water
Soften water is required by high temp and low temp engine circulation system. Cooling water should be lightly alkaline clean water without any corrosive compound, such as chloride,sulfate or acid etc. The main index requirements are as follows:
| Hardness | 0.7～5.3me/L
| Chloride ion content | <150mg/L
| PH value | 7～8.5
★ Requirements for lubricant
Engine is equipped with complete lubrication system, with oil consumption≤0.3g/kW·h. Lubricant model: Mobil Pegasus 705 or 15W40CD.
★ Requirements for environment
Natural gas generator set can run steadily, reliably, continuously under following condition: ambient temperature between -40℃～+40℃，relative moisture＜90%，sea level elevation≤2000m. The generator can output rated power under standard environmental conditions: atmosphere pressure 100kPa, ambient temperature25℃, air relative moisture 30％.
Hot Tags: 1200kw Natural Gas Burning Generator Sets manufacturers China, suppliers, new energy, gas treatment, Biogas Genset , 500KW Natural Gas Genset , Biomass Generating Equipment , CE Approved 400KW Natural Gas Generator Set , 1200KW Methane Generator , 3500KW Natural Gas Genset
600KW Natural Gas Generator
700kw Gas fired generator sets
Send Inquiry
You Might Also Like
Hybrid Electrical Power
500kw Gas Fired Engine Generator
3500KW GAS PISTON UNIT
400KW marsh gas generator set
Silent Type CE Approved 2000KW Diesel Generator Set
12V190 Series Spare Parts of JICHAI Engine
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Website
Sitemap
Contact Us
201, Building 9, Shuntai Square, Shunhua Road, High-tech Zone,Jinan City,PRC
huannengcn@126.com
+86-531-88012499
Copyright © Jinan Jichai Huanneng Gas Generating Equipment Co.,Ltd All rights reserved.
