URL: https://m.jichaipower.com/diesel-engine-generator/diesel-engine-generator-set/1000kw-diesel-engine-generator.html
Accessed: 2026-11-01

1000kW Diesel Engine Generator Suppliers and Manufacturers China - New Energy - Jichai Huanneng
huannengcn@126.com +86-531-88012499
Home
About Us
Products
Gas Generator
Gas Engine Generator
Diesel Engine Generator
Engine Spare Part
Captive Power Plant
Diesel Generator
Gas Power Plant
Spare Parts
News
Solar energy
Power generation
Case Study
Domestic Market
Overseas Market
Knowledge
Gas power generation
Solar power generation
Contact Us
Feedback
Language
English
Български
Eesti
Svenska
Latviešu
Türkçe
slovenščina
dansk
বাংলা
Deutsch
Ελληνικά
日本語
1 / 1
1000kW Diesel Engine Generator
1000KW DIESEL ENGINE GENERATOR ENGINE SPECIFICATIONS ALTERNATOR SPECIFICATION Control system The monitoring and protection cabinet of the control system is installed on the unit base. The control system configuration is as follows: &radic; Control cabinet &radic; Cabinet components &radic;...
Send Inquiry Chat Now
Description
Jichai Huanneng is one of the leading professional manufacturers and suppliers of 1000kw diesel engine generator in China. We are able to provide the best gas treatment for you, as well as the best service and fast delivery. Please rest assured to buy our new energy equipment at competitive price.
1000KW DIESEL ENGINE GENERATOR
| GENERATOR SPECIFICATION
| Genset model | 1000GF-D
| Output power | 1000KW/1250KVA
| Output voltage | 400/230V
| Output currency | 1800A
| Rated frequency | 50Hz
| Rated speed | 1500rpm
| Dimension | 12000X2400X2700mm
| Weight | 14000kg
ENGINE SPECIFICATIONS
| ENGINE SPECIFICATION
| Brand / Origin | CUMMINS
| Engine model | KTA38-G9
| Rated power | 1090kw
| Number of cylinders | 12.V
| Bore x stroke | 159X159mm
| Start method | electric start
| Cooling method | Closed water circulation cooling
| Governor method | Electrical
| Intake mothod | Turbocharged
| Overload capacity | 110%
| Speed | 1500rpm
| Rated fuel consumption | 207 L/h
| Oil capacity | 135 L
| Displacement | 37.8 L
ALTERNATOR SPECIFICATION
| ALTERNATOR SPECIFICATION
| Brand / Origin | STAMFORD
| Alternator model | LVI634G
| Rated power | 1250KVA
| Rated voltage | 400V
| Insulation class | H
| Protection level | IP23
| Wiring | 3P4W Y-connection
| Adjustment method | AVR
| Output frequency | 50Hz
Control system
The monitoring and protection cabinet of the control system is installed on the unit base.
The control system configuration is as follows:
&radic; Control cabinet
&radic; Cabinet components
&radic; Emergency stop button
&radic; DSE6120 controller
Scope of supply
Brand new CUMMINS diesel engine.
Brand new STAMFORD alternator.
Control panel with DSE6120 controller
Anti-Vibration factors between engine/alternator and base frame.
Radiator with engine pushed fan.
Battery with battery cables and rack,loose silencer, elbow pipe, furnished with the growth joint, battery and battery connections
English operation/maintenance manuals/test file for engine, alternator and gasoline engine generator.
Standard equipment kit.
Products Service
1. Professional engineers provide pre-sales technical consultation for users
2. Cooperate with users to install and debug the unit
3. Maintenance engineers are available to provide technical assistance at any time
Packi ng & Delivery
Professional custom-made timber boxes, export wood boxes, moisture-proof and waterproof, can successfully remedy long-distance sea transportation, maximizing the safety of merchandise from exterior environmental influences in the course of long-term sea transportation, and heading off product rust.
Production line
Exhibition
Other Products
Hot Tags: 1000kw diesel engine generator manufacturers China, suppliers, new energy, gas treatment
No Information
4200kW Diesel Engine Generator Set
Send Inquiry
You Might Also Like
PT100 Thermocouple For Jichai 12V190 Spare Parts
4200kW Diesel Engine Generator Set
500kW Diesel Generator Set
2MW Cost Effective Operation Generator Set
Sewage Biogas Purification/Desulfurization Equipment
1500KW Diesel Generator Set
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Feedback
Website
Sitemap
Contact Us
201, Building 9, Shuntai Square, Shunhua Road, High-tech Zone,Jinan City,PRC
huannengcn@126.com
+86-531-88012499
Copyright © Jinan Jichai Huanneng Gas Generating Equipment Co.,Ltd All rights reserved.
