URL: https://www.jichai.com/product/4000_series_540kw1200kw/4000_series_540kw1200kw.html
Accessed: 2026-10-28

4000 Series (540KW-1200KW) CNPC JICHAI_inquiry_detail-CNPC JICHAI POWER COMPANY LIMITED
Skip to main content
Chinese, Simplified
English
Pусский
Español
Toggle navigation
Home
About Jichai
Company Profile
Company culture
Development history
Honor
Organization
Factory Appearance
Products
Oil Drilling Power
Mechanical Oil Drilling Machine
Electrical Oil Drilling Machine
Generating Sets
Gas Engine for Compressor
Generating Sets
Gas Engine and Gensets
Diesel Engine and Gensets
Biogas Engine and Gensets
Coal Gas Engine and Gensets
Marine
140 Series (300KW-457KW)
2000 Series (330KW-2200KW)
3000 Series (810KW-1200KW)
4000 Series (540KW-1200KW)
6000 Series (700KW-2400KW)
2632 Series (2085KW-4170KW)
Compressor
Z Series
R Series
D Series
C Series
Q Series
Integrated Oxygen Reducing and Pressurizing Device
Container Room
General Container
Acoustic Canopy
Hydraulic Transmission
YOZJ650/750/875 Deries Hydraulic Coupler Ahead Deceleration Box
YOTFJ/650/750/875 Series Speed Regulating Hydraulic Coupler Reverse Deceleration Box
YOTZJ750 Speed Regulating Hydraulic Coupler Ahead Deceleration Box
YBLT900 Torque Converter
YXB550 Hydraulic Mechanical Gearbox
HSEE Gensets
HSEE Emergency Diesel-electric Generatings Sets
Diesel Generating Sets
Gas Generating Sets
Lighting Tower
I Series Lighting Tower
T Series Lighting Tower
V Series Lighting Tower
New Energy
Electrochemical Energy Storage
Intelligent Power Equipment
Case
Service
News
Company news
Industry News
Contact
Contact Us
VR
Search
Home
Products
Marine
4000 Series (540KW-1200KW)
4000 Series (540KW-1200KW)
Home
Products
Marine
4000 Series (540KW-1200KW)
4000 Series (540KW-1200KW)
4000 Series (540KW-1200KW)
Series 4000 long-stroke diesel engines are designed according to the domestic and foreign internal combustion engine industry dynamics, aiming at designing for the mechanical equipment and power unit with large load variation.
Contact Now
Share：
Product Details
Specification of 4000 Series
Series 4000 long-stroke diesel engines are V-type 12 cylinders diesel engines, which are designed according to the domestic and foreign internal combustion engine industry dynamics, aiming at designing for the mechanical equipment and power unit with large load variation. This engine adopts the advanced computer-aided software, simulates and analyses the key system of the whole machine and various calculation, through comparison of several design schemes selection to ensure the rationality of the design, and combined with its own product research and development experience, fully considered in the design of the oil drilling, Marine , gas machine application, and other areas of the market, in such aspects as performance, reliability, fuel economy and has a strong advantage in comparison to similar products at home and abroad. All products have passed CCS certification.
| Model | Type | Cylinders & Arrangement | Cylinders bore,mm | Piston stroke,mm | Rated power,kw/hp | RPM,r/min | Total piston displacement,L | Fuel oil consumption rate,g/kW.h | Lub. oil consumption rate,kW.h | Dimension mm | Weight kg
| L8190ZLC | Four stroke, pressurized intercooled, water-cooled, direct-injection combustor | 8 cylinders, in-line | 190 | 255 | 830/1129 | 1000 | 57.84 | ≤ 200 | ≤ 1.0 | 3144×1571×2246 | 8500
| L8190ZLC-1 | 1000/1361 | 1200
| L8190ZLC-2 | 550/748 | 900
| L6190ZLC | 6 cylinders, in-line | 540/735 | 900 | 43.38 | ≤ 200 | 3144×1571×2246 | 7200
| L6190ZLC-1 | 750/1020 | 1200
| L6190ZLC-2 | 625/850 | 1000
| L12V190ZLC-1 | 12 cylinders V type | 1200/1633 | 1200 | 86.72 | ≤ 188 | ≤ 0.9 | 2950×1980×2312 | 9300
| L12V190ZLC-2 | 1000/1361 | 1000
Send your message to CNPC
name
mailbox
Phone
What to ask for
The verification code
Send
Oil Drilling Power
Generating Sets
Marine
Compressor
Container Room
Hydraulic Transmission
HSEE Gensets
Lighting Tower
New Energy
Home
About Jichai
Products
Case
Service
News
Contact
VR
CNPC JICHAI POWER COMPANY LIMITED
Contact:
Zhang Xuan
Telephone:
+86-531-87423068
Email:
18353191603@163.com;xuminghe414@163.com;jichaihw@cnpc.com.cn;(when sending email, please also copy to this email)
Address:
NO.11966 WEST JINGSHI ROAD.,JINAN, 250306,CHINA
Copyright © CNPC JICHAI POWERCOMPANY LIMITED POWERED BY HUAZHI
, basic_html
SiteMap
Submitted successfully
We will contact you as soon as possible
Close
Contact Supplier
