URL: https://www.jichai.com/product/2632_series_2085kw4170kw/2632_series_2085kw4170kw.html
Accessed: 2026-10-28

2632 Series (2085KW-4170KW) CNPC JICHAI_inquiry_detail-CNPC JICHAI POWER COMPANY LIMITED
Skip to main content
Chinese, Simplified
English
Pусский
Español
Toggle navigation
Home
About Jichai
Company Profile
Company culture
Development history
Honor
Organization
Factory Appearance
Products
Oil Drilling Power
Mechanical Oil Drilling Machine
Electrical Oil Drilling Machine
Generating Sets
Gas Engine for Compressor
Generating Sets
Gas Engine and Gensets
Diesel Engine and Gensets
Biogas Engine and Gensets
Coal Gas Engine and Gensets
Marine
140 Series (300KW-457KW)
2000 Series (330KW-2200KW)
3000 Series (810KW-1200KW)
4000 Series (540KW-1200KW)
6000 Series (700KW-2400KW)
2632 Series (2085KW-4170KW)
Compressor
Z Series
R Series
D Series
C Series
Q Series
Integrated Oxygen Reducing and Pressurizing Device
Container Room
General Container
Acoustic Canopy
Hydraulic Transmission
YOZJ650/750/875 Deries Hydraulic Coupler Ahead Deceleration Box
YOTFJ/650/750/875 Series Speed Regulating Hydraulic Coupler Reverse Deceleration Box
YOTZJ750 Speed Regulating Hydraulic Coupler Ahead Deceleration Box
YBLT900 Torque Converter
YXB550 Hydraulic Mechanical Gearbox
HSEE Gensets
HSEE Emergency Diesel-electric Generatings Sets
Diesel Generating Sets
Gas Generating Sets
Lighting Tower
I Series Lighting Tower
T Series Lighting Tower
V Series Lighting Tower
New Energy
Electrochemical Energy Storage
Intelligent Power Equipment
Case
Service
News
Company news
Industry News
Contact
Contact Us
VR
Search
Home
Products
Marine
2632 Series (2085KW-4170KW)
2632 Series (2085KW-4170KW)
Home
Products
Marine
2632 Series (2085KW-4170KW)
2632 Series (2085KW-4170KW)
2632 Series (2085KW-4170KW)
Series 2632 heavy oil machine is a new product developed by Jichai to meet the needs of China's economic and environmental development.
Contact Now
Share：
Product Details
Specification of 2632 Series
Series 26/32engines include V-12, 16, 18 cylinders, and in-line 6, 8, and 9 cylinder serials. The design is based on 12V/2632 diesel engines, whose fuel involves diesel, heavy oil, and natural gas. It is a highly pressurized engine with full intellectual property rights developed by Jichai and AVL Of Austria. It is a series of medium-speed engines with high pressurization, great success, low fuel consumption, high reliability, and long life, which is developed by Jichai and AVL of Austria which Jichai has 100% intellectual property rights. It uses the world's leading high-pressure common rail fuel system, greatly reducing camshaft size, dual electronic control system, high supercharging technology, ultra supercharging technology, MPC exhaust system. Strong Miler cycle, double stage intermediate cooling technology. Self-cleaning filtration technology greatly improves engine performance and emissions.
Series 26/32 heavy oil machine is a new product developed by Jichai to meet the needs of China's economic and environmental development. The key technical indexes of 26/32 series heavy oil engines, such as average pressure/fuel consumption rate, power, and emission, have reached or exceeded the international advanced level. As it burns heavy oil, it greatly reduces the running cost of the engine and has the characteristics of high reliability, low emission and high intelligence. It is well received by users of power equipment such as inland river shipping, dredging project, offshore oil equipment manufacturing, Chinese port construction, and large-scale power station.
| Model | Type | Cylinders & Arrangement | Cylinders bore,mm | Piston stroke,mm | Rated power,kw/hp | RPM,r/min | Total piston displacement,L | Fuel oil consumption rate,g/kW.h | Lub. oil consumption rate,kW.h | Dimension mm | Weight kg
| 6L2632 | Four-stroke, supercharged intercooler, water cooling, high-pressure common rail ECU electronic control jet | 6 cylinders, in-line | 260 | 320 | 2085/2837 | 1000 | 102 | ≤ 184 | ≤ 0.6 | 5050×2160×3450 | 19700
| 8L2632 | 8 cylinders, in-line | 2780/3782 | 136 | 5950×2160×3450 | 26000
| 9L2632 | 9 cylinders, in-line | 3130/4259 | 153 | 6400×2160×3450 | 29500
| 12V2632 | 12 cylinders V type | 4170/5673 | 204 | 5830×2240×3355 | 39400
Send your message to CNPC
name
mailbox
Phone
What to ask for
The verification code
Send
Oil Drilling Power
Generating Sets
Marine
Compressor
Container Room
Hydraulic Transmission
HSEE Gensets
Lighting Tower
New Energy
Home
About Jichai
Products
Case
Service
News
Contact
VR
CNPC JICHAI POWER COMPANY LIMITED
Contact:
Zhang Xuan
Telephone:
+86-531-87423068
Email:
18353191603@163.com;xuminghe414@163.com;jichaihw@cnpc.com.cn;(when sending email, please also copy to this email)
Address:
NO.11966 WEST JINGSHI ROAD.,JINAN, 250306,CHINA
Copyright © CNPC JICHAI POWERCOMPANY LIMITED POWERED BY HUAZHI
, basic_html
SiteMap
Submitted successfully
We will contact you as soon as possible
Close
Contact Supplier
