URL: https://www.jichai.com/product/190_series_450kw2200kw/6000_series_1320kw1680kw.html
Accessed: 2026-11-13

6000 Series (1320KW-1680KW) CNPC JICHAI_inquiry_detail-CNPC JICHAI POWER COMPANY LIMITED
Skip to main content
Chinese, Simplified
English
Pусский
Español
Toggle navigation
Home
About Jichai
Company Profile
Company culture
Development history
Honor
Organization
Factory Appearance
Products
Oil Drilling Power
Mechanical Oil Drilling Machine
Electrical Oil Drilling Machine
Generating Sets
Gas Engine for Compressor
Generating Sets
Gas Engine and Gensets
Diesel Engine and Gensets
Biogas Engine and Gensets
Coal Gas Engine and Gensets
Marine
140 Series (300KW-457KW)
2000 Series (330KW-2200KW)
3000 Series (810KW-1200KW)
4000 Series (540KW-1200KW)
6000 Series (700KW-2400KW)
2632 Series (2085KW-4170KW)
Compressor
Z Series
R Series
D Series
C Series
Q Series
Integrated Oxygen Reducing and Pressurizing Device
Container Room
General Container
Acoustic Canopy
Hydraulic Transmission
YOZJ650/750/875 Deries Hydraulic Coupler Ahead Deceleration Box
YOTFJ/650/750/875 Series Speed Regulating Hydraulic Coupler Reverse Deceleration Box
YOTZJ750 Speed Regulating Hydraulic Coupler Ahead Deceleration Box
YBLT900 Torque Converter
YXB550 Hydraulic Mechanical Gearbox
HSEE Gensets
HSEE Emergency Diesel-electric Generatings Sets
Diesel Generating Sets
Gas Generating Sets
Lighting Tower
I Series Lighting Tower
T Series Lighting Tower
V Series Lighting Tower
New Energy
Electrochemical Energy Storage
Intelligent Power Equipment
Case
Service
News
Company news
Industry News
Contact
Contact Us
VR
Search
Home
Product List
190 Series (450KW-2200KW)
6000 Series (1320KW-1680KW)
Home
Product List
190 Series (450KW-2200KW)
6000 Series (1320KW-1680KW)
6000 Series (1320KW-1680KW)
Product feature:
100% independent intellectual property rights
International mainstream Control Technology (EGS Engine Intelligent Management System)）
International advanced air-fuel ratio control technology (TECJET air-fuel ratio automatic regulation)
Large flow and high-pressure intake system can adapt to a wide range of concentration changes
Low-pressure intake and rarefied combustion control technology (suitable for low-pressure gas, better emission)
Advanced Genset management module (IG-NT automatic synchronization and automatic load distribution)
online maintenance technology (continuous trouble-free operation time more than 2500 hours)
Digital monitoring technology (full monitoring of engine thermal parameters and Genset electrical parameters)
Distributed energy system (electric-thermal system, electric-hot-cold system)
Contact Now
Share：
Product Details
Specification of 6000 Series
The power range of China's gas engine is mainly from 200kW to 600kW, and the market demand for gas engines above 1000kW is very big. Series 6000 gas engine is a high-power gas engine developed by our company for this situation. Now the series of gas engine power can be up to 1600 kw. It adopts the most advanced technology of air-fuel ratio control, engine performance, fuel economy, reliability and security were greatly improved, and its main performance index has reached the international advanced level, can form a complete set of gas generator and compressor sets, meet the needs of urban and wellsite power supply and compressor markets.
| Engine model | Cylinders & Arrangement | Cylinder bbore,mm | Piston stroke,mm | Rated power ,kW | RPM,r/min | Total piston displacement,L | Heat consumption ratekJ/kW.h | Lub. oil consumption rate g/kW.h | Start method
| H16V190ZLT-2 | 16 cylinders V type | 190 | 215 | 1320 | 1000 | 97.53 | ≤9500 | ≤1.0 | Gas/Electric start
| H16V190ZLT-1 | 1680 | 1200
| Genset Model | Engine model | Alternator model | Power kW | voltage | RPM,r/min | Frequency Hz | Power factor | Dimension mm | Weight kg
| 1100GF-T | H16V190ZLT-2 | | 1100 | 400 | 1000 | 50 | 0.8 | 6520×2180×2540 | 19800
| 1100GF1-T | H16V190ZLT-2 | JFG Series | 1100 | 10500 | 1000 | 6520×2180×2540 | 20500
| 1500GF-T | H16V190ZLT-1 | 1FC Series | 1500 | 480 | 1200 | 60 | | 5998×2180×2540 | 19800
Send your message to CNPC
name
mailbox
Phone
What to ask for
The verification code
Send
Oil Drilling Power
Generating Sets
Marine
Compressor
Container Room
Hydraulic Transmission
HSEE Gensets
Lighting Tower
New Energy
Home
About Jichai
Products
Case
Service
News
Contact
VR
CNPC JICHAI POWER COMPANY LIMITED
Contact:
Zhang Xuan
Telephone:
+86-531-87423068
Email:
18353191603@163.com;xuminghe414@163.com;jichaihw@cnpc.com.cn;(when sending email, please also copy to this email)
Address:
NO.11966 WEST JINGSHI ROAD.,JINAN, 250306,CHINA
Copyright © CNPC JICHAI POWERCOMPANY LIMITED POWERED BY HUAZHI
, basic_html
SiteMap
Submitted successfully
We will contact you as soon as possible
Close
Contact Supplier
