URL: https://www.jinjiapower.com/yuchai-generator.html
Accessed: 2026-10-29

Yuchai Generator 90kW-2400kW | Jinjia Power
Jinjia Power
Home
Diesel Generator
Container Generator
Silent Generator
Gas Generator
About Us
Contact Us
Home
Diesel Generator
Container Generator
Silent Generator
Gas Generator
About Us
Contact Us
Yuchai Diesel Generator Specifications
Power Range: 90kW - 2400kW
Complete specifications for all Yuchai diesel generator models from Jinjia Power
Home
/
Diesel Generator
/
Yuchai
Yuchai (90kW - 2400kW)
Yuchai is China's leading engine manufacturer, producing over 700,000 engines annually. Their generator-grade diesel engines are widely recognized across Asia, Africa, and the Middle East for robust performance in demanding conditions. Yuchai engines offer excellent value with strong mid-range torque, proven durability in continuous power applications, and one of the most extensive parts distribution networks in developing markets.
⚡
Min Power
90kW
🔥
Max Power
2400kW
⚙
Cylinders
6-16 cyl
⛽
Fuel Efficiency
195-225 g/kW·h
View complete specification table (34 models)
| | Model | Prime Power (kW) | Standby (kW) | kVA | Engine | Cyl. | Displacement (L) | Fuel (g/kW·h) | Weight (kg) | Dimensions (mm) | JJY-90GF | 90 | 99 | 112.5 | YC6B135Z-D20 | 6 | 6.87 | 197 | 1300 | 2250×800×1300
| JJY-100GF | 100 | 110 | 125 | YC6B155L-D21 | 6 | 6.87 | 196 | 1500 | 2300×800×1300
| JJY-120GF | 120 | 132 | 150 | YC6B180L-D20 | 6 | 6.87 | 196 | 1600 | 2350×830×1300
| JJY-132GF | 132 | 145 | 165 | YC6B205L-D20 | 6 | 6.87 | 196 | 1700 | 2500×850×1300
| JJY-150GF | 150 | 165 | 187.5 | YC6A230L-D20 | 6 | 7.26 | 195 | 2100 | 2550×900×1350
| JJY-160GF | 160 | 176 | 200 | YC6A245L-D21 | 6 | 7.26 | 195 | 2300 | 2500×970×1500
| JJY-180GF | 180 | 198 | 225 | YC6MK285L-D20 | 6 | 10.33 | 195 | 2600 | 3000×1030×1600
| JJY-200GF | 200 | 220 | 250 | YC6MK350L-D20 | 6 | 10.33 | 195 | 2750 | 3000×1050×1650
| JJY-220GF | 220 | 242 | 275 | YC6MK420L-D20 | 6 | 10.33 | 195 | 2800 | 3020×1050×1650
| JJY-250GF | 250 | 275 | 312.5 | YC6MK420L-D20 | 6 | 10.33 | 195 | 3000 | 3050×1150×1750
| JJY-280GF | 280 | 308 | 350 | YC6MJ480L-D20 | 6 | 11.73 | 215 | 3050 | 3100×1150×1750
| JJY-300GF | 300 | 330 | 375 | YC6MJ480L-D20 | 6 | 11.73 | 215 | 3100 | 3100×1150×1750
| JJY-320GF | 320 | 352 | 400 | YC6K520-D30 | 6 | 12.15 | 205 | 3500 | 3300×1250×1850
| JJY-350GF | 350 | 385 | 437.5 | YC6K570-D30 | 6 | 12.94 | 205 | 3500 | 3350×1250×1850
| JJY-380GF | 380 | 418 | 475 | YC6K570-D30 | 6 | 12.94 | 205 | 3500 | 3350×1250×1850
| JJY-400GF | 400 | 440 | 500 | YC6T600L-D22 | 6 | 16.35 | 195 | 3900 | 3460×1350×1850
| JJY-440GF | 440 | 484 | 550 | YC6T660L-D20 | 6 | 16.35 | 195 | 3950 | 3500×1500×1950
| JJY-500GF | 500 | 550 | 625 | YC6TD780L-D20 | 6 | 19.6 | 225 | 4100 | 3600×1500×1950
| JJY-550GF | 550 | 605 | 687.5 | YC6TD840L-D20 | 6 | 19.6 | 225 | 4200 | 3650×1600×2000
| JJY-600GF | 600 | 660 | 750 | YC6TD900-D31 | 6 | 19.6 | 225 | 4500 | 3750×1650×2000
| JJY-650GF | 650 | 715 | 812.5 | YC6TD1000-D30 | 6 | 19.6 | 225 | 4650 | 3750×1650×2000
| JJY-700GF | 700 | 770 | 875 | YC6C1020-D31 | 6 | 39.58 | 220 | 5500 | 4000×1650×2100
| JJY-800GF | 800 | 880 | 1000 | YC6C1220-D31 | 6 | 39.58 | 220 | 8050 | 4620×1800×2600
| JJY-880GF | 880 | 968 | 1100 | YC6C1320-D31 | 6 | 39.58 | 220 | 8550 | 5200×2150×2600
| JJY-1000GF | 1000 | 1100 | 1250 | YC6C1520-D31 | 6 | 39.58 | 220 | 8680 | 5280×2150×2600
| JJY-1100GF | 1100 | 1210 | 1375 | YC12VC1680-D31 | 12 | 79.17 | 210 | 9800 | 5400×2150×2600
| JJY-1200GF | 1200 | 1320 | 1500 | YC12VC2070-D31 | 12 | 79.17 | 210 | 10050 | 5400×2300×2600
| JJY-1320GF | 1320 | 1452 | 1650 | YC12VC2070-D31 | 12 | 79.17 | 210 | 10100 | 5400×2300×2600
| JJY-1500GF | 1500 | 1650 | 1875 | YC12VC2270-D31 | 12 | 79.17 | 210 | 12000 | 5600×2280×2600
| JJY-1600GF | 1600 | 1760 | 2000 | YC12VC2510-D31 | 12 | 79.17 | 210 | 12500 | 5600×2280×2600
| JJY-1800GF | 1800 | 1980 | 2250 | YC12VC2700-D31 | 12 | 79.17 | 210 | 13200 | 5650×2350×2600
| JJY-2000GF | 2000 | 2200 | 2500 | YC16VC3000-D31 | 16 | 105.6 | 196 | 17500 | 7350×2670×2950
| JJY-2200GF | 2200 | 2420 | 2750 | YC16VC3300-D31 | 16 | 105.6 | 196 | 17580 | 7350×2670×2950
| JJY-2400GF | 2400 | 2640 | 3000 | YC16VC3600-D31 | 16 | 105.6 | 196 | 19200 | 7400×3100×3300
Request Quote for Yuchai Generators
Back to Standard Diesel Generator
Jinjia Power
Professional diesel generator manufacturer providing reliable power solutions worldwide since 2011.
Products
Diesel Generator
Container Generator
Silent Generator
Gas Generator
Marine Generator
Company
About Us
Factory
Cases
Videos
Contact
Contact
No.737 Guanzhang Road, Liaobu Town, Dongguan City, Guangdong Province, China
Email: 13553838770@163.com
Contact: +86-769-89610677
Phone: +86-769-89610677
© 2026 Jinjia Power Equipment Co., Ltd. All Rights Reserved.
Privacy Policy
Terms of Service
