URL: https://www.jinjiapower.com/volvo-penta-generator.html
Accessed: 2026-10-29

Volvo Penta Generator 80kW-550kW | Jinjia Power
Jinjia Power
Home
Diesel Generator
Container Generator
Silent Generator
Gas Generator
About Us
Contact Us
Home
Diesel Generator
Container Generator
Silent Generator
Gas Generator
About Us
Contact Us
Volvo Penta Diesel Generator Specifications
Power Range: 80kW - 550kW
Complete specifications for all Volvo Penta diesel generator models from Jinjia Power
Home
/
Diesel Generator
/
Volvo Penta
Volvo Penta (80kW - 550kW)
Volvo Penta, a division of the Swedish Volvo Group, delivers premium marine and industrial engines known for compact design, low emissions, and whisper-quiet operation. Their electronic fuel injection systems ensure precise load response and minimal fuel waste. Volvo Penta generator engines are particularly favored in European markets, telecom backup installations, and luxury commercial facilities where noise reduction is a priority.
⚡
Min Power
80kW
🔥
Max Power
550kW
⚙
Cylinders
4-6 cyl
⛽
Fuel Efficiency
198-216 g/kW·h
View complete specification table (16 models)
| | Model | Prime Power (kW) | Standby (kW) | kVA | Engine | Cyl. | Displacement (L) | Fuel (g/kW·h) | Weight (kg) | Dimensions (mm) | JJV-80GF | 80 | 88 | 100 | TAD550GE | 4 | 4.76 | 213 | 1030 | 2100×700×1450
| JJV-90GF | 90 | 99 | 112.5 | TAD551GE | 4 | 4.76 | 214 | 1150 | 2100×960×1450
| JJV-112GF | 112 | 123 | 140 | TAD750GE | 6 | 7.15 | 214 | 1200 | 2500×1020×1500
| JJV-128GF | 128 | 141 | 160 | TAD752GE | 6 | 7.15 | 213 | 1700 | 2520×1060×1530
| JJV-160GF | 160 | 176 | 200 | TAD753GE | 6 | 7.15 | 216 | 1800 | 2550×1060×1530
| JJV-180GF | 180 | 198 | 225 | TAD754GE | 6 | 7.15 | 204 | 1900 | 2600×1100×1530
| JJV-200GF | 200 | 220 | 250 | TAD754GE | 6 | 7.15 | 204 | 1950 | 2600×1100×1530
| JJV-220GF | 220 | 242 | 275 | TAD754GE | 6 | 7.15 | 204 | 1950 | 2600×1100×1530
| JJV-280GF | 280 | 308 | 350 | TAD1351GE | 6 | 12.78 | 198 | 2850 | 3100×1150×1600
| JJV-300GF | 300 | 330 | 375 | TAD1352GE | 6 | 12.78 | 198 | 2900 | 3100×1150×1600
| JJV-320GF | 320 | 352 | 400 | TAD1354GE | 6 | 12.78 | 198 | 2950 | 3100×1150×1600
| JJV-350GF | 350 | 385 | 437.5 | TAD1355GE | 6 | 12.78 | 199 | 3050 | 3100×1150×1600
| JJV-400GF | 400 | 440 | 500 | TAD1650GE | 6 | 16.12 | 199 | 3300 | 3200×1150×1880
| JJV-440GF | 440 | 484 | 550 | TAD1651GE | 6 | 16.12 | 199 | 3400 | 3200×1150×1880
| JJV-500GF | 500 | 550 | 625 | TWD1652GE | 6 | 16.12 | 199 | 3600 | 3350×1350×1950
| JJV-550GF | 550 | 605 | 687.5 | TWD1653GE | 6 | 16.12 | 199 | 3700 | 3400×1350×2000
Request Quote for Volvo Penta Generators
Back to Standard Diesel Generator
Jinjia Power
Professional diesel generator manufacturer providing reliable power solutions worldwide since 2011.
Products
Diesel Generator
Container Generator
Silent Generator
Gas Generator
Marine Generator
Company
About Us
Factory
Cases
Videos
Contact
Contact
No.737 Guanzhang Road, Liaobu Town, Dongguan City, Guangdong Province, China
Email: 13553838770@163.com
Contact: +86-769-89610677
Phone: +86-769-89610677
© 2026 Jinjia Power Equipment Co., Ltd. All Rights Reserved.
Privacy Policy
Terms of Service
