URL: https://www.jinjiapower.com/mitsubishi-generator.html
Accessed: 2026-10-29

Mitsubishi Generator 480kW-1800kW | Jinjia Power
Jinjia Power
Home
Diesel Generator
Container Generator
Silent Generator
Gas Generator
About Us
Contact Us
Home
Diesel Generator
Container Generator
Silent Generator
Gas Generator
About Us
Contact Us
Mitsubishi Diesel Generator Specifications
Power Range: 480kW - 1800kW
Complete specifications for all Mitsubishi diesel generator models from Jinjia Power
Home
/
Diesel Generator
/
Mitsubishi
Mitsubishi (480kW - 1800kW)
Mitsubishi Heavy Industries brings Japanese precision engineering to the diesel generator market. Their S-Series engines are engineered for continuous heavy-duty operation with exceptional durability and fuel economy. Mitsubishi generators are particularly favored in the Asia-Pacific region for large-scale prime power installations, co-generation plants, and industrial facilities where long-term reliability is paramount.
⚡
Min Power
480kW
🔥
Max Power
1800kW
⚙
Cylinders
6-16 cyl
⛽
Fuel Efficiency
196-221 g/kW·h
View complete specification table (11 models)
| | Model | Prime Power (kW) | Standby (kW) | kVA | Engine | Cyl. | Displacement (L) | Fuel (g/kW·h) | Weight (kg) | Dimensions (mm) | JJSL-480GF | 480 | 528 | 600 | S6R-PTA | 6 | 24.5 | 196 | 5000 | 3600*1600*2300
| JJSL-520GF | 520 | 572 | 650 | S6R2-PTA | 6 | 29.96 | 196 | 5100 | 3600*1600*2300
| JJSL-600GF | 600 | 660 | 750 | S6R2-PTAA | 6 | 30 | 196 | 5750 | 4000*1800*1950
| JJSL-800GF | 800 | 880 | 1000 | S12H-PTA | 12 | 37.1 | 206 | 8200 | 4400*1800*2500
| JJSL-1000GF | 1000 | 1100 | 1250 | S12R-PTA | 12 | 49.03 | 221 | 9100 | 4650*2100*2600
| JJSL-1100GF | 1100 | 1210 | 1375 | S12R-PTA2 | 12 | 49 | 221 | 9600 | 4650*2200*2700
| JJSL-1200GF | 1200 | 1320 | 1500 | S12R-PTAA2 | 12 | 49.03 | 209 | 10000 | 4650*2200*2700
| JJSL-1300GF | 1300 | 1430 | 1625 | S16R-PTA | 16 | 65.4 | 206 | 11750 | 5400*2500*3000
| JJSL-1500GF | 1500 | 1650 | 1875 | S16R-PTA2 | 16 | 65.37 | 207 | 12000 | 5400*2500*3000
| JJSL-1600GF | 1600 | 1760 | 2000 | S16R-PTAA2 | 16 | 65.4 | 206 | 14400 | 5900*2500*3500
| JJSL-1800GF | 1800 | 1980 | 2250 | S16R2-PTAW | 16 | 79.9 | 209 | 17200 | 6000*2600*3500
Request Quote for Mitsubishi Generators
Back to Standard Diesel Generator
Jinjia Power
Professional diesel generator manufacturer providing reliable power solutions worldwide since 2011.
Products
Diesel Generator
Container Generator
Silent Generator
Gas Generator
Marine Generator
Company
About Us
Factory
Cases
Videos
Contact
Contact
No.737 Guanzhang Road, Liaobu Town, Dongguan City, Guangdong Province, China
Email: 13553838770@163.com
Contact: +86-769-89610677
Phone: +86-769-89610677
© 2026 Jinjia Power Equipment Co., Ltd. All Rights Reserved.
Privacy Policy
Terms of Service
