URL: https://www.jinjiapower.com/yangdong-generator.html
Accessed: 2026-10-29

Yangdong Generator 9kW-60kW | Jinjia Power
Jinjia Power
Home
Diesel Generator
Container Generator
Silent Generator
Gas Generator
About Us
Contact Us
Home
Diesel Generator
Container Generator
Silent Generator
Gas Generator
About Us
Contact Us
Yangdong Diesel Generator Specifications
Power Range: 9kW - 60kW
Complete specifications for all Yangdong diesel generator models from Jinjia Power
Home
/
Diesel Generator
/
Yangdong
Yangdong (9kW - 60kW)
Yangdong produces compact, lightweight diesel engines ideal for small-scale and portable generator applications. Their simple mechanical design ensures easy field maintenance even in remote locations with limited technical resources. Yangdong engines are a popular choice for small construction sites, rural businesses, roadside services, and residential backup power where affordability and simplicity are the primary requirements.
⚡
Min Power
9kW
🔥
Max Power
60kW
⚙
Cylinders
3-4 cyl
⛽
Fuel Efficiency
240-262 g/kW·h
View complete specification table (10 models)
| | Model | Prime Power (kW) | Standby (kW) | kVA | Engine | Cyl. | Displacement (L) | Fuel (g/kW·h) | Weight (kg) | Dimensions (mm) | JJYD-9GF | 9 | 9.9 | 11.2 | YD380D | 3 | 1.532 | 262 | 560 | 1900*730*1130
| JJYD-10GF | 10 | 11 | 12.5 | YD385D | 3 | 1.53 | 262 | 600 | 1900*730*1130
| JJYD-12GF | 12 | 13.2 | 15 | YD480D | 4 | 1.532 | 262 | 680 | 2100*730*1130
| JJYD-15GF | 15 | 16.5 | 18.8 | YND485D | 4 | 2.16 | 245 | 750 | 2100*730*1130
| JJYD-20GF | 20 | 22 | 25 | YSD490D | 4 | 2.545 | 243 | 780 | 2250*730*1140
| JJYD-24GF | 24 | 26.4 | 30 | Y4100D | 4 | 2.54 | 243 | 800 | 2250*850*1280
| JJYD-30GF | 30 | 33 | 37.5 | Y4102D | 4 | 3.857 | 240 | 900 | 2250*850*1280
| JJYD-40GF | 40 | 44 | 50 | Y4102ZD | 4 | 3.86 | 240 | 920 | 2250*850*1280
| JJYD-50GF | 50 | 55 | 62.5 | Y4105ZLD | 4 | 3.857 | 240 | 960 | 2250*850*1280
| JJYD-60GF | 60 | 66 | 75 | YD4EZLD | 4 | 3.86 | 240 | 980 | 2250*850*1280
Request Quote for Yangdong Generators
Back to Standard Diesel Generator
Jinjia Power
Professional diesel generator manufacturer providing reliable power solutions worldwide since 2011.
Products
Diesel Generator
Container Generator
Silent Generator
Gas Generator
Marine Generator
Company
About Us
Factory
Cases
Videos
Contact
Contact
No.737 Guanzhang Road, Liaobu Town, Dongguan City, Guangdong Province, China
Email: 13553838770@163.com
Contact: +86-769-89610677
Phone: +86-769-89610677
© 2026 Jinjia Power Equipment Co., Ltd. All Rights Reserved.
Privacy Policy
Terms of Service
