URL: https://www.jinjiapower.com/zh/yuchai-generator.html
Accessed: 2026-10-29

玉柴柴油发电机组参数_10-1000kW高性价比 | 锦佳动力
锦佳动力
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
玉柴 柴油发电机参数
功率范围: 90kW - 2400kW
锦佳动力玉柴柴油发电机全系列参数规格
首页
/
柴油发电机
/
玉柴
Yuchai (90kW - 2400kW)
玉柴是中国领先的发动机制造商，年产发动机超过70万台。其发电用柴油发动机在亚洲、非洲和中东地区以在苛刻工况下的出色性能而广受认可。玉柴发动机具有出色的中速扭矩、连续运行应用中经过验证的耐用性，以及发展中国家最广泛的零部件配送网络之一，性价比极高。
⚡
最小功率
90kW
🔥
最大功率
2400kW
⚙
气缸数
6~16缸
⛽
燃油效率
195-225 g/kW·h
查看完整参数表（34款型号）
| | 型号 | 常用功率 (kW) | 备用功率 (kW) | kVA | 发动机 | 缸数 | 排量 (L) | 油耗 (g/kW·h) | 重量 (kg) | 尺寸 (mm) | JJY-90GF | 90 | 99 | 112.5 | YC6B135Z-D20 | 6 | 6.87 | 197 | 1300 | 2250×800×1300
| JJY-100GF | 100 | 110 | 125 | YC6B155L-D21 | 6 | 6.87 | 196 | 1500 | 2300×800×1300
| JJY-120GF | 120 | 132 | 150 | YC6B180L-D20 | 6 | 6.87 | 196 | 1600 | 2350×830×1300
| JJY-132GF | 132 | 145 | 165 | YC6B205L-D20 | 6 | 6.87 | 196 | 1700 | 2500×850×1300
| JJY-150GF | 150 | 165 | 187.5 | YC6A230L-D20 | 6 | 7.26 | 195 | 2100 | 2550×900×1350
| JJY-160GF | 160 | 176 | 200 | YC6A245L-D21 | 6 | 7.26 | 195 | 2300 | 2500×970×1500
| JJY-180GF | 180 | 198 | 225 | YC6MK285L-D20 | 6 | 10.33 | 195 | 2600 | 3000×1030×1600
| JJY-200GF | 200 | 220 | 250 | YC6MK350L-D20 | 6 | 10.33 | 195 | 2750 | 3000×1050×1650
| JJY-220GF | 220 | 242 | 275 | YC6MK420L-D20 | 6 | 10.33 | 195 | 2800 | 3020×1050×1650
| JJY-250GF | 250 | 275 | 312.5 | YC6MK420L-D20 | 6 | 10.33 | 195 | 3000 | 3050×1150×1750
| JJY-280GF | 280 | 308 | 350 | YC6MJ480L-D20 | 6 | 11.73 | 215 | 3050 | 3100×1150×1750
| JJY-300GF | 300 | 330 | 375 | YC6MJ480L-D20 | 6 | 11.73 | 215 | 3100 | 3100×1150×1750
| JJY-320GF | 320 | 352 | 400 | YC6K520-D30 | 6 | 12.15 | 205 | 3500 | 3300×1250×1850
| JJY-350GF | 350 | 385 | 437.5 | YC6K570-D30 | 6 | 12.94 | 205 | 3500 | 3350×1250×1850
| JJY-380GF | 380 | 418 | 475 | YC6K570-D30 | 6 | 12.94 | 205 | 3500 | 3350×1250×1850
| JJY-400GF | 400 | 440 | 500 | YC6T600L-D22 | 6 | 16.35 | 195 | 3900 | 3460×1350×1850
| JJY-440GF | 440 | 484 | 550 | YC6T660L-D20 | 6 | 16.35 | 195 | 3950 | 3500×1500×1950
| JJY-500GF | 500 | 550 | 625 | YC6TD780L-D20 | 6 | 19.6 | 225 | 4100 | 3600×1500×1950
| JJY-550GF | 550 | 605 | 687.5 | YC6TD840L-D20 | 6 | 19.6 | 225 | 4200 | 3650×1600×2000
| JJY-600GF | 600 | 660 | 750 | YC6TD900-D31 | 6 | 19.6 | 225 | 4500 | 3750×1650×2000
| JJY-650GF | 650 | 715 | 812.5 | YC6TD1000-D30 | 6 | 19.6 | 225 | 4650 | 3750×1650×2000
| JJY-700GF | 700 | 770 | 875 | YC6C1020-D31 | 6 | 39.58 | 220 | 5500 | 4000×1650×2100
| JJY-800GF | 800 | 880 | 1000 | YC6C1220-D31 | 6 | 39.58 | 220 | 8050 | 4620×1800×2600
| JJY-880GF | 880 | 968 | 1100 | YC6C1320-D31 | 6 | 39.58 | 220 | 8550 | 5200×2150×2600
| JJY-1000GF | 1000 | 1100 | 1250 | YC6C1520-D31 | 6 | 39.58 | 220 | 8680 | 5280×2150×2600
| JJY-1100GF | 1100 | 1210 | 1375 | YC12VC1680-D31 | 12 | 79.17 | 210 | 9800 | 5400×2150×2600
| JJY-1200GF | 1200 | 1320 | 1500 | YC12VC2070-D31 | 12 | 79.17 | 210 | 10050 | 5400×2300×2600
| JJY-1320GF | 1320 | 1452 | 1650 | YC12VC2070-D31 | 12 | 79.17 | 210 | 10100 | 5400×2300×2600
| JJY-1500GF | 1500 | 1650 | 1875 | YC12VC2270-D31 | 12 | 79.17 | 210 | 12000 | 5600×2280×2600
| JJY-1600GF | 1600 | 1760 | 2000 | YC12VC2510-D31 | 12 | 79.17 | 210 | 12500 | 5600×2280×2600
| JJY-1800GF | 1800 | 1980 | 2250 | YC12VC2700-D31 | 12 | 79.17 | 210 | 13200 | 5650×2350×2600
| JJY-2000GF | 2000 | 2200 | 2500 | YC16VC3000-D31 | 16 | 105.6 | 196 | 17500 | 7350×2670×2950
| JJY-2200GF | 2200 | 2420 | 2750 | YC16VC3300-D31 | 16 | 105.6 | 196 | 17580 | 7350×2670×2950
| JJY-2400GF | 2400 | 2640 | 3000 | YC16VC3600-D31 | 16 | 105.6 | 196 | 19200 | 7400×3100×3300
获取玉柴发电机组报价
返回标准柴油发电机
锦佳动力
专业柴油发电机厂家，自2011年起为全球客户提供可靠电力解决方案。
产品中心
柴油发电机
集装箱发电机
静音发电机
燃气发电机
船用发电机
公司信息
关于我们
工厂介绍
工程案例
视频中心
联系我们
联系方式
中国 广东省东莞市寮步镇观章路737号
邮箱: 13553838770@163.com
WhatsApp: +86-13553838770
电话: +86-769-89610677
© 2026 锦佳动力科技有限公司 版权所有
隐私政策
服务条款
返回标准柴油发电机组
