URL: https://www.jinjiapower.com/zh/volvo-penta-generator.html
Accessed: 2026-10-29

沃尔沃柴油发电机组 | 低排放静音备用电源 | 锦佳动力
锦佳动力
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
沃尔沃潘塔 柴油发电机参数
功率范围: 80kW - 550kW
锦佳动力沃尔沃潘塔柴油发电机全系列参数规格
首页
/
柴油发电机
/
沃尔沃潘塔
Volvo Penta (80kW - 550kW)
沃尔沃遍达是瑞典沃尔沃集团的子公司，以紧凑设计、低排放和超静音运行而闻名，提供高端船用和工业发动机。其电子燃油喷射系统确保精确的负载响应和最小的燃油浪费。沃尔沃遍达发电发动机在欧洲市场、电信备用电源和豪华商业设施中特别受欢迎，这些场景对降噪要求极高。
⚡
最小功率
80kW
🔥
最大功率
550kW
⚙
气缸数
4~6缸
⛽
燃油效率
198-216 g/kW·h
查看完整参数表（16款型号）
| | 型号 | 常用功率 (kW) | 备用功率 (kW) | kVA | 发动机 | 缸数 | 排量 (L) | 油耗 (g/kW·h) | 重量 (kg) | 尺寸 (mm) | JJV-80GF | 80 | 88 | 100 | TAD550GE | 4 | 4.76 | 213 | 1030 | 2100×700×1450
| JJV-90GF | 90 | 99 | 112.5 | TAD551GE | 4 | 4.76 | 214 | 1150 | 2100×960×1450
| JJV-112GF | 112 | 123 | 140 | TAD750GE | 6 | 7.15 | 214 | 1200 | 2500×1020×1500
| JJV-128GF | 128 | 141 | 160 | TAD752GE | 6 | 7.15 | 213 | 1700 | 2520×1060×1530
| JJV-160GF | 160 | 176 | 200 | TAD753GE | 6 | 7.15 | 216 | 1800 | 2550×1060×1530
| JJV-180GF | 180 | 198 | 225 | TAD754GE | 6 | 7.15 | 204 | 1900 | 2600×1100×1530
| JJV-200GF | 200 | 220 | 250 | TAD754GE | 6 | 7.15 | 204 | 1950 | 2600×1100×1530
| JJV-220GF | 220 | 242 | 275 | TAD754GE | 6 | 7.15 | 204 | 1950 | 2600×1100×1530
| JJV-280GF | 280 | 308 | 350 | TAD1351GE | 6 | 12.78 | 198 | 2850 | 3100×1150×1600
| JJV-300GF | 300 | 330 | 375 | TAD1352GE | 6 | 12.78 | 198 | 2900 | 3100×1150×1600
| JJV-320GF | 320 | 352 | 400 | TAD1354GE | 6 | 12.78 | 198 | 2950 | 3100×1150×1600
| JJV-350GF | 350 | 385 | 437.5 | TAD1355GE | 6 | 12.78 | 199 | 3050 | 3100×1150×1600
| JJV-400GF | 400 | 440 | 500 | TAD1650GE | 6 | 16.12 | 199 | 3300 | 3200×1150×1880
| JJV-440GF | 440 | 484 | 550 | TAD1651GE | 6 | 16.12 | 199 | 3400 | 3200×1150×1880
| JJV-500GF | 500 | 550 | 625 | TWD1652GE | 6 | 16.12 | 199 | 3600 | 3350×1350×1950
| JJV-550GF | 550 | 605 | 687.5 | TWD1653GE | 6 | 16.12 | 199 | 3700 | 3400×1350×2000
获取沃尔沃发电机组报价
返回标准柴油发电机
锦佳动力
专业柴油发电机厂家，自2011年起为全球客户提供可靠电力解决方案。
产品中心
柴油发电机
集装箱发电机
静音发电机
燃气发电机
船用发电机
公司信息
关于我们
工厂介绍
工程案例
视频中心
联系我们
联系方式
中国 广东省东莞市寮步镇观章路737号
邮箱: 13553838770@163.com
WhatsApp: +86-13553838770
电话: +86-769-89610677
© 2026 锦佳动力科技有限公司 版权所有
隐私政策
服务条款
返回标准柴油发电机组
