URL: https://www.jinjiapower.com/zh/sdec-generator.html
Accessed: 2026-10-29

上柴柴油发电机组参数_50-800kW上海柴油发动机 | 锦佳动力
锦佳动力
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
上柴 柴油发电机参数
功率范围: 40kW - 2400kW
锦佳动力上柴柴油发电机全系列参数规格
首页
/
柴油发电机
/
上柴
SDEC (40kW - 2400kW)
上海柴油机股份有限公司（上柴）是一家拥有70多年柴油机制造历史的国有企业。上柴发动机驱动着中国大量的建筑和发电设备。以简洁的机械设计和易于维护而著称，上柴发动机提供稳定可靠的性能，备件充足，是建筑工地、采矿作业和农村电气化项目的经济实惠之选。
⚡
最小功率
40kW
🔥
最大功率
2400kW
⚙
气缸数
4~16缸
⛽
燃油效率
152-210 g/kW·h
查看完整参数表（37款型号）
| | 型号 | 常用功率 (kW) | 备用功率 (kW) | kVA | 发动机 | 缸数 | 排量 (L) | 油耗 (g/kW·h) | 重量 (kg) | 尺寸 (mm) | JJS-40GF | 40 | 44 | 50 | 4ZT3.5-G21 | 4 | 3.5 | 210 | 915 | 1700×600×1200
| JJS-50GF | 50 | 55 | 62.5 | SC4H95D2 | 4 | 4.3 | 204 | 950 | 1900×893×1170
| JJS-64GF | 64 | 70 | 80 | SC4H115D2 | 4 | 4.3 | 204 | 1020 | 1950×893×1170
| JJS-80GF | 80 | 88 | 100 | SC4H140D2 | 4 | 4.3 | 195 | 1080 | 1983×973×1185
| JJS-90GF | 90 | 99 | 112.5 | SC4H160D2 | 4 | 4.3 | 198 | 1100 | 1983×973×1185
| JJS-100GF | 100 | 110 | 125 | SC4H180D2 | 4 | 4.3 | 198 | 1123 | 1983×973×1185
| JJS-120GF | 120 | 132 | 150 | SC7H205D2 | 6 | 6.5 | 198 | 1357 | 2413×940×1376
| JJS-130GF | 130 | 143 | 162.5 | SC7H220D2 | 6 | 6.5 | 152 | 1412 | 2413×940×1376
| JJS-136GF | 136 | 150 | 170 | SC7H230D2 | 6 | 6.5 | 165 | 1437 | 2413×940×1376
| JJS-150GF | 150 | 165 | 187.5 | SC7H250D2 | 6 | 6.5 | 170 | 1437 | 2413×940×1376
| JJS-160GF | 160 | 176 | 200 | SC8D280D2 | 6 | 8.3 | 185 | 1770 | 2490×1080×1630
| JJS-180GF | 180 | 198 | 225 | SC9D310D2 | 6 | 8.9 | 200 | 1670 | 2505×980×1500
| JJS-200GF | 200 | 220 | 250 | SC9D340D2 | 6 | 8.9 | 200 | 1835 | 2540×1000×1486
| JJS-220GF | 220 | 242 | 275 | SC10E380D2 | 6 | 10.4 | 198 | 1526 | 3065×1105×1626
| JJS-240GF | 240 | 264 | 300 | SC10E420D2 | 6 | 10.4 | 192 | 1526 | 3065×1105×1626
| JJS-280GF | 280 | 308 | 350 | SC12E460D2 | 6 | 11.8 | 192 | 1640 | 3065×1105×1626
| JJS-300GF | 300 | 330 | 375 | SC13E500D2 | 6 | 12.8 | 192 | 2760 | 3080×1230×1670
| JJS-320GF | 320 | 352 | 400 | 6ETAA11.8-G31 | 6 | 11.8 | 192 | 1640 | 3065×1105×1626
| JJS-350GF | 350 | 385 | 437.5 | 6ETAA12.8-G32 | 6 | 12.8 | 190 | 2970 | 3147×1230×1670
| JJS-400GF | 400 | 440 | 500 | SC25G610D2 | 12 | 25.8 | 190 | 2700 | 3300×1105×1626
| JJS-450GF | 450 | 495 | 562.5 | SC25G690D2 | 12 | 25.8 | 205 | 2700 | 3300×1105×1626
| JJS-500GF | 500 | 550 | 625 | SC27G755D2 | 12 | 26.6 | 205 | 4195 | 3449×1400×1992
| JJS-550GF | 550 | 605 | 687.5 | SC27G830D2 | 12 | 26.6 | 205 | 4300 | 3548×1400×1992
| JJS-600GF | 600 | 660 | 750 | SC27G900D2 | 12 | 26.6 | 205 | 4370 | 3548×1400×1992
| JJS-650GF | 650 | 715 | 812.5 | 6KTAA25-G32 | 6 | 25.2 | 205 | 4510 | 3548×1400×1992
| JJS-700GF | 700 | 770 | 875 | SC33W1150D2 | 6 | 32.8 | 192 | 4605 | 3624×1400×1992
| JJS-720GF | 720 | 792 | 900 | 6KTAA25-G320 | 6 | 25.2 | 205 | 5260 | 3900×1608×2109
| JJS-800GF | 800 | 880 | 1000 | 6WTAA35-G31 | 6 | 35.1 | 195 | 5400 | 4191×1608×2109
| JJS-900GF | 900 | 990 | 1125 | 6WTAA35-G310 | 6 | 35.1 | 195 | 6400 | 4433×1700×2025
| JJS-1000GF | 1000 | 1100 | 1250 | 6WTAA35-G311 | 6 | 35.1 | 195 | 8090 | 4440×1855×2477
| JJS-1200GF | 1200 | 1320 | 1500 | 12KTA58-G35 | 12 | 57.2 | 188 | 8300 | 4471×1975×2477
| JJS-1500GF | 1500 | 1650 | 1875 | 12KTA58-G34 | 12 | 57.2 | 190 | 11500 | 4850×1850×2650
| JJS-1600GF | 1600 | 1760 | 2000 | 12KTA58-G32 | 12 | 57.2 | 190 | 12500 | 5000×1900×2700
| JJS-1800GF | 1800 | 1980 | 2250 | 12KTA58-G31 | 12 | 57.2 | 188 | 14000 | 5200×2000×2800
| JJS-2000GF | 2000 | 2200 | 2500 | S16R-PTA2-C | 16 | 65.3 | 188 | 15500 | 5500×2100×2900
| JJS-2200GF | 2200 | 2420 | 2750 | S16R2-PTAW-C | 16 | 65.3 | 186 | 17000 | 5700×2200×3000
| JJS-2400GF | 2400 | 2640 | 3000 | S16R2-PTAA2-C | 16 | 65.3 | 185 | 18500 | 6000×2300×3100
获取上柴发电机组报价
返回标准柴油发电机
锦佳动力
专业柴油发电机厂家，自2011年起为全球客户提供可靠电力解决方案。
产品中心
柴油发电机
集装箱发电机
静音发电机
燃气发电机
船用发电机
公司信息
关于我们
工厂介绍
工程案例
视频中心
联系我们
联系方式
中国 广东省东莞市寮步镇观章路737号
邮箱: 13553838770@163.com
WhatsApp: +86-13553838770
电话: +86-769-89610677
© 2026 锦佳动力科技有限公司 版权所有
隐私政策
服务条款
返回标准柴油发电机组
