URL: https://www.jinjiapower.com/zh/weichai-generator.html
Accessed: 2026-10-29

潍柴柴油发电机组参数_30-1200kW高性能动力 | 锦佳动力
锦佳动力
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
潍柴 柴油发电机参数
功率范围: 12kW - 3000kW
锦佳动力潍柴柴油发电机全系列参数规格
首页
/
柴油发电机
/
潍柴
Weichai (12kW - 3000kW)
潍柴动力是中国最大、技术最先进的发动机制造商之一，与曼（MAN）和BOSCH建立了战略合作伙伴关系。其发动机采用先进的高压共轨燃油系统和优化的燃烧技术。潍柴产品线从紧凑的12kW机组到巨大的3000kW安装方案，为工业、商业和基础设施领域的各种发电需求提供了卓越的多功能性。
⚡
最小功率
12kW
🔥
最大功率
3000kW
⚙
气缸数
4~16缸
⛽
燃油效率
195-240 g/kW·h
查看完整参数表（40款型号）
| | 型号 | 常用功率 (kW) | 备用功率 (kW) | kVA | 发动机 | 缸数 | 排量 (L) | 油耗 (g/kW·h) | 重量 (kg) | 尺寸 (mm) | JJW-12GF | 12 | 13.2 | 15 | WP2.3D12E2 | 4 | 2.29 | 240 | 480 | 1500×700×1100
| JJW-20GF | 20 | 22 | 25 | WP2.3D20E2 | 4 | 2.29 | 238 | 500 | 1500×700×1100
| JJW-30GF | 30 | 33 | 37.5 | WP4.1D30E2 | 4 | 2.77 | 235 | 650 | 1700×750×1200
| JJW-40GF | 40 | 44 | 50 | WP4.1D40E2 | 4 | 2.77 | 230 | 680 | 1750×750×1200
| JJW-50GF | 50 | 55 | 62.5 | WP6D50E2 | 6 | 5.96 | 225 | 850 | 1900×850×1300
| JJW-64GF | 64 | 70 | 80 | WP6D64E2 | 6 | 5.96 | 222 | 900 | 1950×850×1300
| JJW-80GF | 80 | 88 | 100 | WP6D80E2 | 6 | 5.96 | 220 | 950 | 2000×900×1350
| JJW-100GF | 100 | 110 | 125 | WP10D100E200 | 6 | 9.73 | 215 | 1200 | 2300×1000×1500
| JJW-120GF | 120 | 132 | 150 | WP10D120E200 | 6 | 9.73 | 213 | 1250 | 2350×1000×1500
| JJW-150GF | 150 | 165 | 187.5 | WP13D150E200 | 6 | 11.59 | 210 | 1400 | 2500×1050×1550
| JJW-160GF | 160 | 176 | 200 | WP13D160E200 | 6 | 11.59 | 208 | 1450 | 2550×1050×1550
| JJW-180GF | 180 | 198 | 225 | WP13D180E200 | 6 | 11.59 | 205 | 1500 | 2600×1050×1550
| JJW-200GF | 200 | 220 | 250 | WP13D200E200 | 6 | 11.59 | 205 | 1550 | 2650×1100×1600
| JJW-220GF | 220 | 242 | 275 | WP13D220E200 | 6 | 11.59 | 205 | 1600 | 2700×1100×1600
| JJW-250GF | 250 | 275 | 312.5 | 6M26D250E310 | 6 | 16.96 | 200 | 2300 | 2900×1200×1700
| JJW-280GF | 280 | 308 | 350 | 6M26D280E310 | 6 | 16.96 | 200 | 2400 | 2950×1200×1750
| JJW-300GF | 300 | 330 | 375 | 6M26D300E310 | 6 | 16.96 | 198 | 2500 | 3000×1250×1750
| JJW-320GF | 320 | 352 | 400 | 6M33D320E310 | 6 | 18.56 | 198 | 2800 | 3100×1300×1800
| JJW-360GF | 360 | 396 | 450 | 6M33D360E310 | 6 | 18.56 | 196 | 2900 | 3150×1300×1800
| JJW-400GF | 400 | 440 | 500 | 6M33D400E310 | 6 | 18.56 | 196 | 3000 | 3200×1350×1850
| JJW-450GF | 450 | 495 | 562.5 | 6M33D450E310 | 6 | 18.56 | 196 | 3200 | 3300×1350×1850
| JJW-500GF | 500 | 550 | 625 | 12M26D500E310 | 12 | 33.92 | 198 | 4000 | 3600×1500×2000
| JJW-550GF | 550 | 605 | 687.5 | 12M26D550E310 | 12 | 33.92 | 198 | 4200 | 3700×1500×2000
| JJW-600GF | 600 | 660 | 750 | 12M33D600E310 | 12 | 37.12 | 196 | 4500 | 3800×1600×2100
| JJW-660GF | 660 | 726 | 825 | 12M33D660E310 | 12 | 37.12 | 195 | 4700 | 3900×1600×2100
| JJW-700GF | 700 | 770 | 875 | 12M33D700E310 | 12 | 37.12 | 195 | 4900 | 4000×1700×2150
| JJW-800GF | 800 | 880 | 1000 | 12M33D800E310 | 12 | 37.12 | 195 | 5200 | 4200×1700×2200
| JJW-900GF | 900 | 990 | 1125 | 12M33D900E310 | 12 | 37.12 | 195 | 5500 | 4400×1800×2250
| JJW-1000GF | 1000 | 1100 | 1250 | 12M33D1000E310 | 12 | 37.12 | 195 | 5800 | 4600×1800×2300
| JJW-1200GF | 1200 | 1320 | 1500 | 16M33D1200E310 | 16 | 50.27 | 195 | 7800 | 5000×2000×2400
| JJW-1400GF | 1400 | 1540 | 1750 | 16M33D1400E310 | 16 | 50.27 | 195 | 8200 | 5200×2100×2500
| JJW-1500GF | 1500 | 1650 | 1875 | 16M33D1500E310 | 16 | 50.27 | 195 | 8500 | 5300×2100×2500
| JJW-1600GF | 1600 | 1760 | 2000 | 12M55D1600E310 | 12 | 65.65 | 195 | 12000 | 5800×2200×2700
| JJW-1800GF | 1800 | 1980 | 2250 | 12M55D1800E310 | 12 | 65.65 | 195 | 13000 | 6000×2300×2800
| JJW-2000GF | 2000 | 2200 | 2500 | 12M55D2000E310 | 12 | 65.65 | 195 | 14500 | 6400×2400×2900
| JJW-2200GF | 2200 | 2420 | 2750 | 12M55D2200E310 | 12 | 65.65 | 195 | 16000 | 6600×2500×3000
| JJW-2400GF | 2400 | 2640 | 3000 | 16M55D2900E310 | 16 | 87.5 | 198 | 14500 | 6200×2500×3000
| JJW-2600GF | 2600 | 2860 | 3250 | 16M55D3300E310 | 16 | 87.5 | 198 | 15800 | 6400×2600×3100
| JJW-2800GF | 2800 | 3080 | 3500 | 16M55D3500E310 | 16 | 87.5 | 197 | 16500 | 6500×2700×3200
| JJW-3000GF | 3000 | 3300 | 3750 | 16M55D3600E310 | 16 | 87.5 | 196 | 17800 | 6800×2900×3300
获取潍柴发电机组报价
返回标准柴油发电机
锦佳动力
专业柴油发电机厂家，自2011年起为全球客户提供可靠电力解决方案。
产品中心
柴油发电机
集装箱发电机
静音发电机
燃气发电机
船用发电机
公司信息
关于我们
工厂介绍
工程案例
视频中心
联系我们
联系方式
中国 广东省东莞市寮步镇观章路737号
邮箱: 13553838770@163.com
WhatsApp: +86-13553838770
电话: +86-769-89610677
© 2026 锦佳动力科技有限公司 版权所有
隐私政策
服务条款
返回标准柴油发电机组
