URL: https://www.jinjiapower.com/zh/mitsubishi-generator.html
Accessed: 2026-10-29

三菱柴油发电机组参数_200-2000kW日本三菱 | 锦佳动力
锦佳动力
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
三菱 柴油发电机参数
功率范围: 480kW - 1800kW
锦佳动力三菱柴油发电机全系列参数规格
首页
/
柴油发电机
/
三菱
Mitsubishi (480kW - 1800kW)
三菱重工将日本精密工程引入柴油发电机组市场。其S系列发动机专为连续重载运行而设计，具有卓越的耐用性和燃油经济性。三菱发电机组在亚太地区的大型主电源安装、热电联产工厂和工业设施中特别受欢迎，这些场景对长期可靠性有极高要求。
⚡
最小功率
480kW
🔥
最大功率
1800kW
⚙
气缸数
6~16缸
⛽
燃油效率
196-221 g/kW·h
查看完整参数表（11款型号）
| | 型号 | 常用功率 (kW) | 备用功率 (kW) | kVA | 发动机 | 缸数 | 排量 (L) | 油耗 (g/kW·h) | 重量 (kg) | 尺寸 (mm) | JJSL-480GF | 480 | 528 | 600 | S6R-PTA | 6 | 24.5 | 196 | 5000 | 3600*1600*2300
| JJSL-520GF | 520 | 572 | 650 | S6R2-PTA | 6 | 29.96 | 196 | 5100 | 3600*1600*2300
| JJSL-600GF | 600 | 660 | 750 | S6R2-PTAA | 6 | 30 | 196 | 5750 | 4000*1800*1950
| JJSL-800GF | 800 | 880 | 1000 | S12H-PTA | 12 | 37.1 | 206 | 8200 | 4400*1800*2500
| JJSL-1000GF | 1000 | 1100 | 1250 | S12R-PTA | 12 | 49.03 | 221 | 9100 | 4650*2100*2600
| JJSL-1100GF | 1100 | 1210 | 1375 | S12R-PTA2 | 12 | 49 | 221 | 9600 | 4650*2200*2700
| JJSL-1200GF | 1200 | 1320 | 1500 | S12R-PTAA2 | 12 | 49.03 | 209 | 10000 | 4650*2200*2700
| JJSL-1300GF | 1300 | 1430 | 1625 | S16R-PTA | 16 | 65.4 | 206 | 11750 | 5400*2500*3000
| JJSL-1500GF | 1500 | 1650 | 1875 | S16R-PTA2 | 16 | 65.37 | 207 | 12000 | 5400*2500*3000
| JJSL-1600GF | 1600 | 1760 | 2000 | S16R-PTAA2 | 16 | 65.4 | 206 | 14400 | 5900*2500*3500
| JJSL-1800GF | 1800 | 1980 | 2250 | S16R2-PTAW | 16 | 79.9 | 209 | 17200 | 6000*2600*3500
获取三菱发电机组报价
返回标准柴油发电机
锦佳动力
专业柴油发电机厂家，自2011年起为全球客户提供可靠电力解决方案。
产品中心
柴油发电机
集装箱发电机
静音发电机
燃气发电机
船用发电机
公司信息
关于我们
工厂介绍
工程案例
视频中心
联系我们
联系方式
中国 广东省东莞市寮步镇观章路737号
邮箱: 13553838770@163.com
WhatsApp: +86-13553838770
电话: +86-769-89610677
© 2026 锦佳动力科技有限公司 版权所有
隐私政策
服务条款
返回标准柴油发电机组
