URL: https://www.jinjiapower.com/zh/yangdong-generator.html
Accessed: 2026-10-29

扬动柴油发电机组参数_5-100kW经济型小功率 | 锦佳动力
锦佳动力
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
首页
柴油发电机
集装箱发电机
静音发电机
燃气发电机
关于我们
联系我们
扬动 柴油发电机参数
功率范围: 9kW - 60kW
锦佳动力扬动柴油发电机全系列参数规格
首页
/
柴油发电机
/
扬动
Yangdong (9kW - 60kW)
扬动生产紧凑、轻量化的柴油发动机，非常适合小型和便携式发电机组应用。其简洁的机械设计确保了即使在技术资源有限的偏远地区也能轻松进行现场维护。扬动发动机是小型建筑工地、农村商户、路边服务设施和住宅备用电源的热门选择，经济性和简单易用是首要需求。
⚡
最小功率
9kW
🔥
最大功率
60kW
⚙
气缸数
3~4缸
⛽
燃油效率
240-262 g/kW·h
查看完整参数表（10款型号）
| | 型号 | 常用功率 (kW) | 备用功率 (kW) | kVA | 发动机 | 缸数 | 排量 (L) | 油耗 (g/kW·h) | 重量 (kg) | 尺寸 (mm) | JJYD-9GF | 9 | 9.9 | 11.2 | YD380D | 3 | 1.532 | 262 | 560 | 1900*730*1130
| JJYD-10GF | 10 | 11 | 12.5 | YD385D | 3 | 1.53 | 262 | 600 | 1900*730*1130
| JJYD-12GF | 12 | 13.2 | 15 | YD480D | 4 | 1.532 | 262 | 680 | 2100*730*1130
| JJYD-15GF | 15 | 16.5 | 18.8 | YND485D | 4 | 2.16 | 245 | 750 | 2100*730*1130
| JJYD-20GF | 20 | 22 | 25 | YSD490D | 4 | 2.545 | 243 | 780 | 2250*730*1140
| JJYD-24GF | 24 | 26.4 | 30 | Y4100D | 4 | 2.54 | 243 | 800 | 2250*850*1280
| JJYD-30GF | 30 | 33 | 37.5 | Y4102D | 4 | 3.857 | 240 | 900 | 2250*850*1280
| JJYD-40GF | 40 | 44 | 50 | Y4102ZD | 4 | 3.86 | 240 | 920 | 2250*850*1280
| JJYD-50GF | 50 | 55 | 62.5 | Y4105ZLD | 4 | 3.857 | 240 | 960 | 2250*850*1280
| JJYD-60GF | 60 | 66 | 75 | YD4EZLD | 4 | 3.86 | 240 | 980 | 2250*850*1280
获取扬动发电机组报价
返回标准柴油发电机
锦佳动力
专业柴油发电机厂家，自2011年起为全球客户提供可靠电力解决方案。
产品中心
柴油发电机
集装箱发电机
静音发电机
燃气发电机
船用发电机
公司信息
关于我们
工厂介绍
工程案例
视频中心
联系我们
联系方式
中国 广东省东莞市寮步镇观章路737号
邮箱: 13553838770@163.com
WhatsApp: +86-13553838770
电话: +86-769-89610677
© 2026 锦佳动力科技有限公司 版权所有
隐私政策
服务条款
返回标准柴油发电机组
