URL: https://www.jiuangenerator.com/825kva-weichai-diesel-generator
Accessed: 2026-10-29

825KVA Weichai Diesel Generator | CDW825KVA 600KW
+86-18818906850
[email protected]
825kva-weichai-diesel-generator, 825kva-weichai-diesel-generator, /weichai
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
825kva-weichai-diesel-generator, 825kva-weichai-diesel-generator, /weichai
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
825kva-weichai-diesel-generator, 825kva-weichai-diesel-generator, /weichai
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
825kva-weichai-diesel-generator, 825kva-weichai-diesel-generator,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
825KVA Weichai diesel generator
CDW825KVA 825KVA Weichai diesel generator for remote mines, chemical plants, and large industrial prime power. Weichai 6M33D725E310: 6-cyl, 19.6L, HPCR ≤210g/kWh, 725kW gross/600KW prime. Heavy-duty 3.5mm canopy, ≤72dB(A)@7m. ESN-traceable, PICC-insured, staged load test report + video with every unit. 130+ country Weichai parts network.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
600KW Remote Mine and Chemical Plant Prime — Weichai 6M33D725E310 19.6L, 130+ Country Parts Network, PICC-Insured
The CDW825KVA is Jiuan Generator's 825KVA Weichai diesel generator for remote mineral mines, chemical production parks, and large port facilities where the municipal grid is absent or unreliable. The Weichai 6M33D725E310 heavy-duty diesel delivers 600KW/750KVA ISO8528 PRP prime and 660KW/825KVA standby, with 19.6L six-cylinder Baudouin-heritage architecture and HPCR injection for stable 24/7 industrial prime power across Africa, the Middle East, and Southeast Asia project markets.
The Weichai 6M33D725E310 genset engine is a six-cylinder turbocharged and intercooled inline diesel with 19.6L displacement, 150×185mm bore and stroke, 15:1 compression ratio, and high-pressure common rail injection with ECU speed governing. Engine max output is 725kW with a rated continuous capacity of 675kW — sustaining the 600KW prime rating through continuous mine crushing cycles and chemical plant production shifts. Specific fuel consumption is ≤210g/kWh at full prime load; cold start is rated to -25°C with CI-4 15W-40 lubricant.
The 600KW prime power generator CDW825KVA industrial canopy is fabricated from 3.5mm carbon steel — 40% heavier-gauge than residential-grade silent enclosures — with four-layer corrosion protection: pickling, phosphating, electrophoresis, and high-temperature powder coating. The 70mm flame-retardant sound insulation layer and twelve rubber shock absorbers achieve ≤72dB(A) at 7m, allowing installation at industrial zone perimeters adjacent to site offices, residential blocks, and community boundaries without exceeding local noise ordinances.
The 825KVA industrial generator CDW825KVA all-copper brushless synchronous alternator is H-class insulated with ±1% steady-state voltage regulation and ±12% transient fluctuation protection, guarding chemical process control systems, pharmaceutical HVAC, and data centre UPS inputs from switching transients. The SmartGen or DSE ATS controller delivers auto-start within 3-6 seconds of grid failure and an automatic cooling-run shutdown after grid recovery, supporting unmanned industrial park and remote mine camp deployment.
The Weichai 6M33 heavy duty generator CDW825KVA carries a factory-registered ESN (Engine Serial Number) and is load-bank tested at 0%-25%-50%-75%-full prime load and 110% overload before shipment, with test video and PDF load report shipped with every unit. Warranty is underwritten by PICC (People's Insurance Company of China), with air-freight parts worldwide in 3-5 days. The 5-language 150-page maintenance manual, wiring diagrams, and 3D animation CD support remote-site engineering teams at overseas mine and chemical plant installations.
Technical Specifications
| Parameter | Value
| Model | CDW825KVA
| Prime Power (PRP) | 600KW / 750KVA
| Standby Power (ESP) | 660KW / 825KVA
| Engine Model | Weichai 6M33D725E310
| Cylinders | 6 Inline
| Displacement | 19.6L
| Bore × Stroke | 150mm × 185mm
| Compression Ratio | 15:1
| Fuel System | High-Pressure Common Rail + ECU
| Specific Fuel Consumption | ≤210g/kWh (full prime load)
| Aspiration | Turbocharged + Intercooled
| Cooling | Water-cooled, Closed Circuit
| Lube Oil Capacity | 61L (CI-4 15W-40)
| Coolant Volume | 44L
| Cold Start Capability | -25°C
| Starting | 24V DC Electric Start
| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM
| Phase / Wires | 3-Phase, 4-Wire
| Voltage Output | 415/240V, 400/230V, 380/220V
| Power Factor | 0.8 Lagging
| Voltage Regulation | ±1% (steady-state); ±12% transient
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Insulation Class | Class H
| Protection Rating | IP23 standard / IP55 optional
| Canopy Steel Thickness | 3.5mm carbon steel
| Noise Level | ≤72dB(A) @ 7m
| Dimensions (L×W×H) | 4900 × 2200 × 2460mm
| Weight | 7,800kg
| Fuel Tank | Integrated (8h full prime autonomy)
| Controller | SmartGen / DSE
| ATS Response | 3-6 seconds
| Optional | ATS cabinet, IoT, external tank, trailer chassis
5 Core Competitive Advantages
1. 6M33D725E310 19.6L HPCR ≤210g/kWh — Heavy-Duty Continuous Prime for Mine and Chemical Plant 24/7 Demand
The Weichai 6M33D725E310 genset CDW825KVA 725kW max / 675kW rated continuous engine sustains 600KW prime load at a reliable operating margin through mine crushing cycles and chemical plant continuous production shifts. HPCR injection achieves ≤210g/kWh specific fuel consumption — reducing diesel procurement cost per operating hour for remote industrial sites where fuel transport logistics add significant variable cost.
2. 3.5mm Steel + 70mm Cotton + 12 Shock Absorbers — ≤72dB Industrial Canopy for Zone-Adjacent Installation
The 600KW prime power generator CDW825KVA 3.5mm carbon steel canopy with 70mm flame-retardant insulation and twelve rubber shock absorbers achieves ≤72dB(A) at 7m — meeting EU noise limits for installation at industrial zone perimeters adjacent to site offices and community boundaries. Four-layer anti-corrosion coating resists mine dust, chemical vapour, and coastal salt mist environments.
3. ESN Traceability + PICC Insurance — Independent Warranty Underwriting for Large Industrial Procurement
Every 825KVA industrial generator CDW825KVA carries a unique factory-registered ESN (Engine Serial Number) and is load-bank tested at 0%-25%-50%-75%-full prime load and 110% overload before shipment. Test video and PDF load report are delivered with every unit. Warranty is underwritten by PICC (People's Insurance Company of China), with air-freight parts reaching most countries in 3-5 days.
4. Weichai 6M33 Global 130+ Country Parts Network — Rapid Overseas Maintenance for Remote Industrial Sites
The 825KVA Weichai diesel generator CDW825KVA 6M33 platform is backed by Weichai's spare parts network spanning 130+ countries — critical for remote mine camps and offshore chemical facilities where generator downtime translates directly to production loss. Authorised service partners provide technical guidance and urgent spare parts dispatch within 48 hours of failure feedback.
5. 5-Language Manual + Free Service Tools — Compliant Documentation for Overseas Mine and Industrial Site Teams
The Weichai 6M33 heavy duty generator CDW825KVA ships with a 150-page maintenance manual in five languages (Chinese, English, Spanish, French, Russian), electrical wiring diagrams, a 3D disassembly animation CD, and 3D rendered spare-parts exploded views. Jiuan Generator also provides complimentary service wrenches and testing meters — reducing installation and maintenance costs for non-professional technicians at remote overseas industrial sites.
Application Scenarios
The CDW825KVA 600KW prime power generator serves large-scale industrial prime and emergency applications:
Remote mineral mine and quarry prime — continuous 24/7 crushing, ventilation, dewatering, and site camp supply without grid access
Chemical plant and pharmaceutical manufacturing prime — continuous process utilities, HVAC, lighting, and control systems
Large data centre and central hospital emergency standby — 660KW standby covers full-facility critical load backup
Commercial port terminal and logistics hub prime — container cranes, cold storage, and administration buildings
Municipal power station and substation emergency backup — government-grade reliability for grid outage coverage
OEM Customization Service
Jiuan Generator offers OEM configuration for the CDW825KVA 825KVA industrial generator : heavy-duty mobile trailer chassis, 4G IoT remote monitoring system, jacket water heater and automatic louver for cold-region deployment (Siberia, Northern Europe, high altitude), C5-M anti-corrosion painting for coastal and chemical environments, ATS auto-transfer cabinet, custom RAL canopy colour and customer brand labelling, extra-large external fuel storage tank for non-stop prime operation, and non-standard voltage and frequency adaptation for Africa, Middle East, and Southeast Asia grid specifications.
FAQ
Q: How does the CDW825KVA's 6M33 engine differ from Weichai's WP10 series for heavy industrial prime power?
A: The 825KVA Weichai diesel generator CDW825KVA uses the 6M33D725E310 — a Baudouin-heritage platform with 19.6L displacement, 150×185mm bore and stroke, and CI-4 grade lubricant rated to -25°C cold start — versus the WP10 series at 9.726L. The 6M33 targets 600KW continuous heavy industrial prime duty with a global 130+ country spare parts network specifically designed for remote mine and chemical plant deployment.
Q: What makes the CDW825KVA reliable for continuous 24/7 prime power at remote mine sites?
A: The 600KW prime power generator CDW825KVA runs the 6M33D725E310 with HPCR injection at ≤210g/kWh, reducing diesel cost per shift where fuel logistics are expensive. The 3.5mm heavy-duty canopy and 12-absorber anti-vibration base are designed for continuous mine duty under dust and high-humidity conditions. The Weichai 130+ country parts network ensures rapid spares dispatch from regional warehouses without extended lead times.
Q: What PICC insurance documentation is provided for CDW825KVA procurement compliance on large infrastructure projects?
A: The Weichai 6M33 heavy duty generator CDW825KVA warranty is underwritten by PICC (People's Insurance Company of China). For mining companies and chemical plant operators requiring third-party warranty underwriting beyond standard OEM coverage, PICC provides an insurance policy for procurement compliance records. Air-freight warranty parts reach most countries in 3-5 days, supporting urgent on-site repairs at remote industrial and infrastructure installations.
825KVA Weichai diesel generator
CDW825KVA 825KVA Weichai diesel generator for remote mines, chemical plants, and large industrial prime power. Weichai 6M33D725E310: 6-cyl, 19.6L, HPCR ≤210g/kWh, 725kW gross/600KW prime. Heavy-duty 3.5mm canopy, ≤72dB(A)@7m. ESN-traceable, PICC-insured, staged load test report + video with every unit. 130+ country Weichai parts network.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
[email protected]
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
