URL: https://www.jiuangenerator.com/710kva-cummins-diesel-generator
Accessed: 2026-11-13

710KVA Cummins Generator for Industry
+86-18818906850
manager@jiuangenerator.com
710kva-cummins-diesel-generator, 710kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
710kva-cummins-diesel-generator, 710kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
710kva-cummins-diesel-generator, 710kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
710kva-cummins-diesel-generator, 710kva-cummins-diesel-generator,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
710KVA Cummins diesel generator
Prime 710kVA(568kW) genset driven by Cummins KTAA19-G6A engine, 50Hz, 400V 3-phase, PF0.8, ISO8528 compliant. Inline 6-cylinder 19L turbo aftercooled engine with PT fuel system features strong output and low fuel cost. Equipped with IP23 H-class brushless alternator, smart controller, anti-vibration base, radiator and muffler, fit for prime and standby power of large factory, mine and building projects.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
Description
This 710KVA Cummins KTAA19-G6A diesel generator set features 568KW/710KVA prime power and 640KW/800KVA standby power, driven by an original CCEC Chongqing Cummins KTAA19-G6A inline six-cylinder engine, matched with a Class H insulation brushless synchronous alternator and a Deepsea intelligent control panel.
As a premier industrial diesel generator, the Cummins KTAA19-G6A generator set complies with the original Cummins factory power calibration standard. It serves as a highly reliable heavy duty power generator, capable of running continuously at full load for 24 hours as a prime power supply, or starting up instantly as an emergency standby power unit once utility power fails.
Widely deployed in mining sites, heavy industry factories, commercial complexes, grade-A hospitals, oil & gas stations, IDC data rooms, infrastructure construction, and remote off-grid mining areas worldwide, this industrial power supply unit delivers uncompromising performance. Benefiting from a mature KTAA19-G6A engine design, this 710KVA Cummins KTAA19-G6A diesel generator set stands out for its low fuel consumption, outstanding durability, and ultra-low failure rate. Whether you need a continuous prime power generator or a responsive emergency standby power system, this model has become a top choice for global industrial projects and overseas engineering procurement of Cummins diesel generators.
Product parameters
| Parameter | Value
| Model | CDC710KVA
| Prime Power | 568KW/710KVA
| Standby Power | 640KW/800KVA
| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm
| Phase Wires | 3 phase 4 wire
| Power Factor | 0.8 (Lagging)
| Engine Model | Cummins KTAA19-G6A
| Cylinders | 6
| Bore x Stroke(mm) | 159 x 159mm
| Compression Ratio | 13:1
| Cooling Method | Water – cooled
| Starting Method | 24V DC electrical start
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Voltage | 415/240V, 400/230V, 380/220V
| Insulation Class | Class H
| Protection Rating | IP23 (standard), optional IP55
| Dimensions (L×W×H) | 4700 x 2100 x 2400mm
| Weight (KGS) | 7000kg
| Optional | ATS (auto transfer system)
| Noise (Db) | ≤ 7 2db@7m
Core Six Advantages
Genuine CCEC KTAA19-G6A Engine with Ample Power Reserve
Power core adopts authentic CCEC Cummins KTAA19-G6A, inline 6-cylinder four-stroke with 18.9L large displacement, equipped with Holset turbocharger & air-to-air intercooler plus exclusive Cummins PT-EFC precision fuel injection system, rated at 1500RPM, with sufficient power margin for 568KW prime and 640KW standby output. No frequency drop or voltage dip under sudden heavy load spike after millions of global field tests. Spare parts of KTAA19-G6A are globally available for convenient aftersales maintenance. 13.9:1 compression ratio and wet replaceable cylinder liner ensure excellent heat resistance and abrasion resistance, maintaining full 710KVA rated output under 50℃ high ambient temperature or high altitude conditions.
Dual-Rated 710KVA Design for Prime & Standby Dual Usage
Prime Rating 710KVA(568KW): Comply with GB/T2820 & ISO8528 standard for non-stop full-load daily operation, ideal for long-term production power of factory and continuous mining operation; Standby Rating 800KVA(640KW): Fast startup upon blackout with 10% short-time overload capacity to handle inrush starting current of large equipment and avoid production loss from power cut. Standard 400/230V three-phase four-wire, 50Hz, PF0.8, customized 60Hz version available to fit power grid standard of Middle East, Africa, Southeast Asia and European countries.
Low Fuel Consumption to Cut Long-Term Operation Cost
Optimized combustion chamber of KTAA19-G6A reduces full-load fuel consumption down to ≤212g/kW·h, 6%~9% more fuel-saving than same-class domestic competitors. Integral base large fuel tank supports over 7 continuous running hours at full load to cut frequent refueling labor cost. Original Fleetguard triple filter system (air/fuel/lube oil) blocks impurities effectively and extends filter replacement cycle by 30%, greatly reducing regular maintenance expenditure.
Premium Brushless Alternator Delivers Clean & Safe Power Output
Single-bearing brushless self-excited synchronous alternator with Class H insulation & IP23 protection grade, dustproof, moisture-proof and anti-corrosion for open-air mine and coastal oilfield working environment. Steady voltage regulation ≤±1%, transient voltage deviation ≤±15%, THD ＜ 3% to safeguard precision medical device, PLC control system and server equipment. Standard molded case circuit breaker integrates overload, short-circuit, under-voltage and overspeed multi-protection to prevent unexpected unit burnout.
Intelligent Auto Control for 24H Unattended Operation
Factory-fitted Deepsea7220 LCD controller (Smartgen/ComAp optional) with bilingual English-Chinese display, real-time monitoring of voltage, current, frequency, coolant/oil temp, oil pressure, rotate speed, runtime and fault code. Functions include auto start/stop, auto switch when mains loss, auto shutdown after power recovery and fault alarm. Optional ATS automatic transfer switch and remote cloud monitoring module enable remote start-stop & data check via PC or mobile phone, perfect for modern unattended power station project.
Multiple Customized Structure for All Harsh Working Conditions
Heavy-duty steel welded skid with integrated vibration dampers to minimize runtime vibration; four optional types: open frame, silent canopy, weather-proof containerized, mobile trailer mounted. Silent version noise ≤75dB(A)@7m to meet urban noise limit for hospital & residential area. Wide working ambient from -25℃ to +50℃; customized high-altitude kit including enlarged radiator & high-efficiency air filter available for sites up to 4000m elevation.
710KVA Cummins diesel generator
Prime 710kVA(568kW) genset driven by Cummins KTAA19-G6A engine, 50Hz, 400V 3-phase, PF0.8, ISO8528 compliant. Inline 6-cylinder 19L turbo aftercooled engine with PT fuel system features strong output and low fuel cost. Equipped with IP23 H-class brushless alternator, smart controller, anti-vibration base, radiator and muffler, fit for prime and standby power of large factory, mine and building projects.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
manager@jiuangenerator.com
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
