URL: https://www.jiuangenerator.com/220kva-sdec-diesel-generator
Accessed: 2026-11-13

220KVA SDEC Diesel Generator | CDS220KVA Silent
+86-18818906850
manager@jiuangenerator.com
220kva-sdec-diesel-generator, 220kva-sdec-diesel-generator, /sdec
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
220kva-sdec-diesel-generator, 220kva-sdec-diesel-generator, /sdec
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
220kva-sdec-diesel-generator, 220kva-sdec-diesel-generator, /sdec
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
220kva-sdec-diesel-generator, 220kva-sdec-diesel-generator,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
220KVA SDEC diesel generator
The CDS220KVA is Jiuan Generator's 220KVA SDEC diesel generator built for demanding medium-scale industrial and commercial power requirements. Powered by the authentic SDEC SC8D280D2 inline six-cylinder engine with replaceable wet cylinder liner design, this 220KVA standby power supply delivers 160KW/200KVA prime and 176KW/220KVA standby output to ISO8528 PRP and ESP standards. A fully sealed soundproof canopy with 550L integrated fuel tank, H-class brushless alternator, and Deepsea DSE7320 controller make the CDS220KVA a dependable 200KVA prime power generator for factories, hospitals, commercial complexes, and off-grid mining operations.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
Why the SC8D Platform Sets the CDS220KVA Apart
The 200KVA capacity class covers a wide range of industrial backup and prime power requirements — from processing plants running continuous three-shift production to county hospitals that cannot afford power gaps between grid failure and generator pickup. Selecting the right generator at this rating is less about peak kilowatts and more about long-term operating reliability and maintainability in the field. The CDS220KVA 220KVA SDEC diesel generator is built around the SDEC SC8D280D2 engine platform, a design with a field record across Southeast Asian industrial parks, African mining sites, and Middle Eastern construction projects where service intervals need to fit actual operational reality — not just factory test conditions. As a dependable 200KVA prime power generator , it handles both continuous prime duty and emergency standby within the same certified unit.
The SC8D280D2 diesel genset engine is an inline six-cylinder, four-stroke water-cooled unit with 8.27L displacement, 114mm × 135mm bore and stroke, and a compression ratio of 18:1 — a step above the 17:1 found in most competing engines at this output range. Turbocharged intercooled intake, P-type high-pressure direct injection, and an electronic governor deliver 204KW at 1500RPM peak, against a 160KW prime rating. The 44KW engineering margin keeps the engine well below its thermal stress ceiling in continuous prime duty. A distinctive structural feature of this SC8D280D2 diesel genset platform is its replaceable wet cylinder liner design: each cylinder is isolated within a coolant-bathed sleeve that can be removed and replaced without disassembling the full engine block. For operators running the CDS220KVA at high utilization over 5,000+ hours, this architecture cuts mid-life cylinder service cost and reduces unplanned downtime compared with fixed-bore designs. Engine oil sump is 20L; Fleetguard triple-filter set supports 500-hour maintenance intervals; B10 service life exceeds 16,000 operating hours.
ISO8528 certification covers two distinct operating classifications for this unit. The 200KVA prime power generator PRP rating (160KW/200KVA) certifies it for unlimited continuous operation as a facility's primary power source, provided the 24-hour average load stays below 70% of prime capacity. The 220KVA standby power supply ESP rating (176KW/220KVA) is activated only during grid failure, offering a 10% short-duration overload margin within any 12-hour window — enough to absorb startup inrush from central air conditioning, large compressors, and refrigeration units without load rejection or voltage collapse. Standard output: 50Hz/1500RPM, 400/230V three-phase four-wire, power factor 0.8 lagging. A 60Hz/440V variant is available for grids in Southeast Asia, the Middle East, and the Americas.
The soundproof canopy is fabricated from 3.2mm cold-rolled steel with double-layer epoxy zinc-rich anti-rust coating, providing structural corrosion resistance for long-term outdoor placement in tropical, coastal, and high-humidity environments. Multi-layer flame-retardant acoustic cotton, an impedance composite muffler duct, and a large-bore industrial silencer form independent noise treatment layers, holding operating noise to ≤72dB(A) at 7 meters — within the EU urban residential noise standard. The 550L integrated base fuel tank delivers over 10 continuous full-load operating hours before refueling. Service access doors on both canopy sides allow filter changes and routine maintenance without housing removal; an external refuel port handles daily diesel filling from outside the cabinet.
The brushless synchronous alternator uses H-class insulation with IP23 protection (IP55 optional), vacuum-impregnated full-copper windings, and a digital AVR maintaining steady-state voltage within ±1% and harmonic distortion below 3%. This power quality specification covers the operational requirements of hospital imaging equipment, PLC-driven production lines, and data center UPS systems. The factory-fitted Deepsea DSE7320 LCD controller provides real-time monitoring of voltage, frequency, current, oil pressure, coolant temperature, and fault codes. Automatic start on mains failure, timed cool-down before shutdown, and fault alarm shutdown are standard controller functions. Reserved internal space accommodates ATS automatic transfer switch installation; an optional 4G cloud monitoring module enables remote start-stop and parameter viewing via mobile or PC.
Technical Specifications
| Parameter | Value
| Model | CDS220KVA
| Prime Power | 160KW / 200KVA
| Standby Power | 176KW / 220KVA
| Engine Model | SDEC SC8D280D2
| Displacement | 8.27L
| Cylinders | 6 Inline
| Bore × Stroke | 114mm × 135mm
| Compression Ratio | 18:1
| Fuel Consumption | 198~205g/kW·h
| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM
| Phase / Wires | 3-Phase, 4-Wire
| Voltage Output | 400/230V, 415/240V, 380/220V
| Power Factor | 0.8 Lagging
| Cooling | Water-Cooled
| Starting | DC 24V Electric Start
| Controller | Deepsea DSE7320
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Insulation Class | Class H
| Protection Rating | IP23 standard / IP55 optional
| Noise Level | ≤72dB(A) @ 7m
| Fuel Tank | 550L (10+ hours at full load)
| Dimensions (L×W×H) | 3300 × 1250 × 1900mm
| Weight | 2,500kg
| Optional | ATS Auto Transfer Switch, 4G IoT Module
5 Core Competitive Advantages
1. Replaceable Wet Cylinder Liner — Lower Long-Term Overhaul Cost
Most industrial diesel engines use fixed-bore blocks where cylinder wall wear requires full engine boring or block replacement. The SC8D280D2 diesel genset's replaceable wet liner design isolates each cylinder in a coolant-bathed sleeve that can be swapped independently — without full block disassembly. For the 220KVA SDEC diesel generator running in prime power duty at 3,000–5,000+ annual hours, this architecture translates into meaningful mid-life service savings compared with competing fixed-bore designs.
2. 18:1 Compression Ratio — Cold-Start Reliability Down to -15°C
Higher compression generates more heat in the compression stroke, giving the SC8D engine unassisted cold-start capability at -15°C without intake glow plugs. An optional dual preheater (water jacket + engine oil) extends reliable ignition to -32°C — a critical specification for project sites in northern climates, high-altitude mining regions, and Central Asian infrastructure projects where winter startability is a baseline field requirement for any SDEC silent diesel generator .
3. 550L Integrated Fuel Tank — 10+ Hours Autonomous Runtime
At full prime load, the 550L base tank provides more than 10 continuous operating hours before refueling is required. For remote off-grid industrial parks, construction sites, and emergency standby installations where fuel delivery logistics involve delays, this extended autonomous runtime is a practical operational advantage that many competing units at this rating do not match. The external quick-fill port handles daily refueling without opening the cabinet.
4. Deepsea DSE7320 + Optional ATS for Unattended Operation
The DSE7320 is a field-proven controller deployed across industrial generator projects in more than 100 countries. Its automatic start-on-grid-failure, timed cool-down, and fault shutdown functions make the 220KVA standby power supply suitable for fully unattended operation from initial installation. ATS integration support and optional 4G remote monitoring round out the automation capability — allowing facility managers to monitor and control the CDS220KVA remotely without requiring a dedicated on-site generator operator.
5. Rubber Isolation Mounts + Wide Ambient Operating Range
Composite rubber shock absorbers under the base skid reduce mechanical vibration transmission to the building structure — a relevant consideration for generator rooms located below occupied floors in hospitals and commercial buildings. The standard ambient operating range covers -32°C to +52°C without modifications; optional oversized radiators and heavy-duty dual-stage dust filters extend deployment to tropical high-humidity zones and open-pit mining sites with heavy airborne particulates.
Application Scenarios
The CDS220KVA SDEC silent diesel generator covers the following medium-scale industrial and commercial power applications:
County hospitals and medical facilities — emergency backup for surgical theatres, ICU equipment, and imaging departments
Medium-scale manufacturing plants — prime power for off-grid industrial parks or supplementary backup for grid-connected factories
Large commercial complexes and high-rise buildings — standby coverage for elevators, fire control systems, HVAC, and lobby lighting during grid outages
Cold-chain storage parks — continuous power for refrigeration systems where temperature interruption causes irreversible product loss
Road, bridge, and civil infrastructure projects — temporary construction power for large municipal and urban works
Off-grid mining operations in Africa and Southeast Asia — prime power at remote sites far from stable utility grid supply
OEM Customization Service
Jiuan Generator provides full OEM customization for the CDS220KVA 220KVA SDEC diesel generator , drawing on 18 years of manufacturing experience with the Shanghai SDEC SC8D power platform. Available configurations include: ultra-silent canopy upgrade, ATS automatic transfer switch cabinet, 4G IoT cloud monitoring module, custom brand LOGO printing, canopy color specification, and non-standard voltage/frequency options for regional grid requirements. All units pass a factory SGS full-load aging inspection before dispatch.
220KVA SDEC diesel generator
The CDS220KVA is Jiuan Generator's 220KVA SDEC diesel generator built for demanding medium-scale industrial and commercial power requirements. Powered by the authentic SDEC SC8D280D2 inline six-cylinder engine with replaceable wet cylinder liner design, this 220KVA standby power supply delivers 160KW/200KVA prime and 176KW/220KVA standby output to ISO8528 PRP and ESP standards. A fully sealed soundproof canopy with 550L integrated fuel tank, H-class brushless alternator, and Deepsea DSE7320 controller make the CDS220KVA a dependable 200KVA prime power generator for factories, hospitals, commercial complexes, and off-grid mining operations.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
manager@jiuangenerator.com
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
