URL: https://www.jiuangenerator.com/215kva-weichai-diesel-generator-super-silent-type
Accessed: 2026-10-29

215KVA Weichai Super Silent Generator | CDW215KVA 172KW
+86-18818906850
[email protected]
215kva-weichai-diesel-generator-super-silent-type, 215kva-weichai-diesel-generator-super-silent-type, /weichai
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
215kva-weichai-diesel-generator-super-silent-type, 215kva-weichai-diesel-generator-super-silent-type, /weichai
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
215kva-weichai-diesel-generator-super-silent-type, 215kva-weichai-diesel-generator-super-silent-type, /weichai
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
215kva-weichai-diesel-generator-super-silent-type, 215kva-weichai-diesel-generator-super-silent-type,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
215KVA Weichai diesel generator super silent type
CDW215KVA 215KVA Weichai super silent diesel generator for data centres, CBD hotels, hospitals, and urban buildings. WP10D238E200: 6-cyl, 9.726L, HPCR ≤195g/kWh, 238kW gross/172KW prime (38% reserve). Triple-layer 3.2mm canopy, ≤68dB(A)@7m. ESN-traceable, PICC-insured, staged load test report + video with every unit.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
≤68dB Super Silent — Indoor Data Centre and CBD Hotel Grade, 172KW Prime, WP10D238E200 Triple-Layer Canopy
The CDW215KVA is Jiuan Generator's 215KVA Weichai diesel generator for noise-critical applications — indoor data centres, CBD luxury hotels, private hospitals, and urban high-density residential buildings where standard ≤72dB silent generators exceed local environmental noise ordinances. The Weichai WP10D238E200 six-cylinder HPCR engine delivers 172KW/215KVA ISO8528 PRP prime and 194KW/242KVA standby; the triple-layer super silent canopy holds running noise to ≤68dB(A) at 7m — 4dB below standard-series silent performance.
The Weichai WP10D238E200 genset engine is a six-cylinder turbocharged and intercooled inline diesel with 9.726L displacement, 126×130mm bore and stroke, 17:1 compression ratio, and high-pressure common rail injection with ECU control. Engine gross output is 238kW — 38% above the 172KW prime rating — keeping the engine at 72% of rated capacity under continuous prime load. This derating margin lowers combustion pressure and exhaust turbulence, directly contributing to the ≤68dB(A) noise figure alongside the super silent canopy. Specific fuel consumption is ≤195g/kWh at full prime load.
The 172KW super silent generator CDW215KVA canopy is fabricated from 3.2mm cold-rolled steel with four-layer corrosion treatment — pickling, phosphating, electrophoresis, and high-temperature powder coating. Interior sound attenuation uses a triple-layer composite: 60mm flame-retardant cotton, 30mm rubber damping sheet, and a perforated inner absorption panel, combined with a tertiary exhaust silencer and nine rubber shock isolators — achieving ≤68dB(A) at 7m to satisfy EU residential and data centre plant room noise limits.
The 215KVA ultra silent genset CDW215KVA all-copper brushless synchronous alternator is H-class insulated with ±1% steady-state and ±15% transient voltage regulation, protecting server UPS inputs, MRI scanners, and building automation systems from switching transients during ATS transfer. The SmartGen or DSE ATS controller detects grid failure and restores supply within 3-5 seconds — reconnecting data hall cooling, hotel lifts, and hospital critical loads before battery reserves reach cutoff thresholds.
The Weichai WP10 data center generator CDW215KVA carries a factory-registered ESN (Engine Serial Number) and is load-bank tested at 0%-25%-50%-75%-full prime load and 110% overload before shipment, with test video and PDF load report delivered with every unit. Warranty is underwritten by PICC (People's Insurance Company of China), with air-freight parts worldwide in 3-5 days. The 5-language 150-page maintenance manual, wiring diagrams, and 3D disassembly animation CD support non-professional facility teams at overseas data centre and hotel sites.
Technical Specifications
| Parameter | Value
| Model | CDW215KVA
| Prime Power (PRP) | 172KW / 215KVA
| Standby Power (ESP) | 194KW / 242KVA
| Engine Model | Weichai WP10D238E200
| Cylinders | 6 Inline
| Displacement | 9.726L
| Bore × Stroke | 126mm × 130mm
| Compression Ratio | 17:1
| Fuel System | High-Pressure Common Rail + ECU
| Specific Fuel Consumption | ≤195g/kWh (full prime load)
| Aspiration | Turbocharged + Intercooled
| Cooling | Water-cooled, Closed Circuit
| Lube Oil Capacity | 24L (CH-4 15W-40)
| Coolant Volume | 22L
| Starting | 24V DC Electric Start
| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM
| Phase / Wires | 3-Phase, 4-Wire
| Voltage Output | 415/240V, 400/230V, 380/220V
| Power Factor | 0.8 Lagging
| Voltage Regulation | ±1% (steady-state)
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Insulation Class | Class H
| Protection Rating | IP23 standard / IP55 optional
| Noise Level (Super Silent) | ≤68dB(A) @ 7m
| Canopy Steel Thickness | 3.2mm cold-rolled steel
| Dimensions (L×W×H) | 4000 × 1400 × 2100mm
| Weight | 3,300kg
| Fuel Tank | Integrated (8h full prime autonomy)
| Controller | SmartGen / DSE
| ATS Response | 3-5 seconds
| Optional | ATS cabinet, IoT, external tank, trailer base
5 Core Competitive Advantages
1. WP10D238E200 HPCR ≤195g/kWh + 38% Derating Margin — Lower Combustion Stress, Quieter Engine, Longer TBO
The Weichai WP10D238E200 genset CDW215KVA 238kW gross output powers 172KW prime at only 72% of rated capacity — a 38% derating margin that reduces in-cylinder combustion pressure, lowers structural vibration, and contributes to the ≤68dB(A) final noise figure alongside the triple-layer canopy. HPCR injection achieves ≤195g/kWh specific fuel consumption at full prime load, cutting annual energy cost for continuous-duty data centre and hotel standby cycles.
2. Triple-Layer 3.2mm Canopy — ≤68dB(A)@7m, 4dB Below Standard Silent Series for Noise-Critical Zones
The 172KW super silent generator CDW215KVA 3.2mm steel shell with triple-layer interior — 60mm flame-retardant cotton, 30mm rubber damping sheet, perforated inner absorption panel — combined with tertiary exhaust silencer and nine rubber shock isolators achieves ≤68dB(A) at 7m. This surpasses standard-series silent generators by 4dB, providing compliance margin for indoor plant rooms in data centres, hospitals, and CBD towers adjacent to occupied spaces.
3. ESN Traceability + PICC Insurance Warranty — Independent Quality Underwriting for Engineering Procurement
Every 215KVA ultra silent genset CDW215KVA carries a unique factory-registered ESN (Engine Serial Number) and is load-bank tested at 0%-25%-50%-75%-full prime load and 110% overload before shipment, with test video and PDF load report delivered with every unit. Warranty is underwritten by PICC (People's Insurance Company of China) — a state-backed tier-1 insurer — with air-freight parts reaching most countries in 3-5 days.
4. ATS 3-5 Second Response — Data Centre Uptime and Hotel Operations Maintained During Grid Fault
The 215KVA Weichai diesel generator CDW215KVA SmartGen or DSE ATS controller detects grid loss and restores supply within 3-5 seconds — reconnecting data hall UPS inputs, hotel lifts, hospital HVAC, and emergency corridor lighting before critical systems exhaust battery reserves. After grid recovery, the controller completes a cooling-run delay then shuts down automatically without requiring generator room attendance.
5. 5-Language Manual + 3D Exploded Views + Free Service Tools — Complete Documentation for Overseas Facility Teams
The Weichai WP10 data center generator CDW215KVA ships with a 150-page maintenance manual in five languages (Chinese, English, Spanish, French, Russian), electrical wiring diagrams, a 3D disassembly animation CD, and 3D rendered spare-parts exploded views. Jiuan Generator also supplies complimentary service wrenches and testing meters — reducing maintenance costs and installation barriers for non-professional overseas facility engineers.
Application Scenarios
The CDW215KVA 172KW super silent generator serves noise-critical building power applications:
Indoor data centre and server room — ≤68dB(A)@7m meets data hall mechanical room noise limits and fire-suppression system requirements
CBD commercial tower and urban office building standby — grid outage response within local noise ordinances for occupied zones
Private hospital and specialist clinic standby — OR, ICU, MRI suite, and pharmacy refrigeration without noise impact on adjacent patient areas
Luxury downtown hotel standby — ≤68dB basement plant room supports guest-corridor noise transparency
Urban high-density residential complex — standby power compliant with strict residential area and community noise codes
OEM Customization Service
Jiuan Generator offers OEM configuration for the CDW215KVA 215KVA ultra silent genset , including triple-layer canopy upgrade targeting 62-65dB@7m for highest-tier noise-compliance installations, jacket water heater and automatic louver system for Siberia and Northern Europe cold-region deployment, C5-M anti-corrosion painting for coastal island environments, 4G IoT remote cloud monitoring, custom RAL canopy colour and customer brand labelling, ATS auto-transfer cabinet, and non-standard voltage and frequency adaptation for Southeast Asia, Middle East, and Latin America grid specifications.
FAQ
Q: How does the CDW215KVA achieve ≤68dB(A)@7m when standard silent generators typically reach only ≤72dB?
A: The 215KVA Weichai diesel generator CDW215KVA achieves its super silent rating through two simultaneous strategies: engine-side derating — the 238kW WP10D238E200 runs at 172KW prime (72% of capacity), reducing combustion noise at source — and canopy-side triple-layer construction: 3.2mm steel shell, 60mm fire-retardant cotton, 30mm rubber damping sheet, perforated inner absorption panel, tertiary exhaust silencer, and nine shock isolators. Together these produce the 4dB improvement over standard-series performance.
Q: What procurement documentation does PICC insurance underwriting provide for data centre and hospital projects?
A: The 215KVA ultra silent genset CDW215KVA warranty is underwritten by PICC (People's Insurance Company of China) — a state-backed tier-1 insurer. For data centre and hospital procurement teams that require independent quality certification beyond manufacturer-only warranty, PICC underwriting provides verifiable third-party coverage with an insurance policy available for reference. Air-freight warranty parts reach most countries in 3-5 days, supporting urgent on-site resolution at critical facility installations.
Q: What staged load test records are delivered with each CDW215KVA for facility commissioning audits?
A: The Weichai WP10 data center generator CDW215KVA pre-shipment load-bank test covers six stages: 0%, 25%, 50%, 75%, full prime load, and 110% overload. A continuous test video and a PDF load analysis report are generated for each specific unit by ESN, shipped alongside the generator — providing auditable commissioning documentation for data centre facility managers, hospital engineering departments, and local authority inspections.
215KVA Weichai diesel generator super silent type
CDW215KVA 215KVA Weichai super silent diesel generator for data centres, CBD hotels, hospitals, and urban buildings. WP10D238E200: 6-cyl, 9.726L, HPCR ≤195g/kWh, 238kW gross/172KW prime (38% reserve). Triple-layer 3.2mm canopy, ≤68dB(A)@7m. ESN-traceable, PICC-insured, staged load test report + video with every unit.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
[email protected]
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
