URL: https://www.jiuangenerator.com/330kva-cummins-diesel-generator
Accessed: 2026-11-13

330KVA Cummins Gen: ISO8528 Unmanned Telecom Power
+86-18818906850
manager@jiuangenerator.com
330kva-cummins-diesel-generator, 330kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
330kva-cummins-diesel-generator, 330kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
330kva-cummins-diesel-generator, 330kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
330kva-cummins-diesel-generator, 330kva-cummins-diesel-generator,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
330KVA Cummins diesel generator
Prime 320kVA, standby 3 3 0kVA silent genset equipped with Cummins 6LTAA9.5-G1 engine, 50Hz, 3-phase 400V, PF0.8, ISO8528 compliant. Inline 6-cylinder turbo aftercooled engine matches IP23 H-class brushless alternator. Fitted with rainproof soundproof canopy with built-in cooling and damping parts, low noise for regular and backup power of factories, buildings and shopping malls.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
Description
Remote infrastructure operators — managing telecoms towers, off-grid relay stations, and unmanned substations across rural regions and island networks — require standby generators that activate without human intervention and sustain autonomous runtime across extended service cycles. The JIUAN Power 330KVA Cummins diesel generator — Model CDC330KVA, powered by the Cummins 6LTAA9.5-G1 9.5L engine from DCEC's ISO 9001-certified Wuhan manufacturing base — delivers 256KW/320KVA prime and 264KW/330KVA standby, purpose-built for infrastructure deployments demanding reliable unmanned operation. Every 320KVA silent Cummins genset leaves the factory ISO 8528-verified, with full pre-shipment acceptance records included as standard.
The Cummins 6LTAA9.5-G1 engine at the core of this soundproof diesel generator is produced at DCEC Dongfeng Cummins' ISO 9001-certified Wuhan facility — an inline six-cylinder, 9.5L platform with a 114mm bore, 145mm stroke, and 16.6:1 compression ratio. A Holset turbocharger with air-to-air aftercooler and Bosch P7100 high-pressure mechanical fuel injection — no ECU in the fuel circuit — maintain dependable combustion at remote sites where electronics servicing is unavailable. The electronic governor holds speed deviation to ≤3%, ensuring telecoms rectifier and battery-charging loads receive stable frequency across all duty points. Rated at 197–207 g/kW·h BSFC and a 12,000-hour overhaul interval, this platform supports long maintenance cycles between scheduled site visits.
The weatherproof shell of this 330KVA Cummins diesel generator is assembled from ≥2.0mm cold-rolled steel panels, finished with a 120°C high-temperature electrostatic enamel coat, and lined internally with 40 kg/m³ flame-retardant rock wool — measured acoustic output at 7 metres is 65–68 dB(A), within regulatory limits for residential-adjacent tower sites. A 650-litre integral skid-frame fuel tank provides over 7 hours of full-load autonomous runtime between resupply visits. Each 320KVA silent Cummins genset is pre-fitted with a DeepSea DSE7320 controller monitoring voltage, current, frequency, lube-oil pressure, coolant temperature, and operating hours; integrated ATS logic starts the generator within 3–6 seconds of mains failure and shuts down automatically on supply restoration.
JIUAN Power ships every CDC330KVA 330KVA Cummins diesel generator with load bank acceptance footage covering six duty-cycle stages from 0% to 110% and a PDF output certificate confirming ISO 8528 compliance. Documentation includes 3D engineering assembly drawings, macro-photography stills of key components for parts authentication, and a PICC insurance-backed 5-year warranty policy citing the Cummins 6LTAA9.5-G1 engine serial number for infrastructure asset registers. A 150-page field service reference in five language editions (English, Arabic, French, Spanish, Portuguese), electrical wiring diagrams, a 3D disassembly animation CD, and complimentary service wrenches with testing meters complete the package. Steel panel gauge is checked by digital calliper before despatch; warranty spares reach any major port within 3–5 working days, covering the full 5-year warranty period.
Product Parameters
| Parameter | Value
| Model | CDC330KVA
| Prime Power | 256KW / 320KVA
| Standby Power | 264KW / 330KVA
| Frequency / Speed | 50Hz / 1500rpm; 60Hz / 1800rpm
| Phase / Wires | 3-phase, 4-wire
| Power Factor | 0.8 lagging
| Engine Model | Cummins 6LTAA9.5-G1
| Cylinders | Inline 6-cylinder
| Bore × Stroke | 114 × 145mm
| Displacement | 9.5L
| Compression Ratio | 16.6:1
| Cooling Method | Water-cooled
| Starting Method | 24V DC electric start
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Voltage | 415/240V, 400/230V, 380/220V
| Insulation Class | Class H
| Protection Rating | IP23 standard; IP55 optional
| Noise Level | 65–68 dB(A) @ 7m
| Dimensions (L×W×H) | 3600 × 1350 × 2000mm
| Weight | 3400kg
| Optional | ATS auto transfer system; C5-M coating; cold-weather kit
Three Core Product Advantages
6LTAA9.5-G1 P7100 Mechanical Injection: Dependable Ignition at Remote Sites Without ECU Dependency
The Cummins 6LTAA9.5-G1 engine in this 330KVA Cummins diesel generator uses Bosch P7100 high-pressure mechanical fuel injection — no electronic control unit in the fuel circuit — delivering consistent combustion from cold-start through to 110% overload at remote sites where electronic component servicing is unavailable. JIUAN Power films and provides a load bank acceptance test video for each unit, confirming ISO 8528 output before despatch. Rated BSFC of 197–207 g/kW·h and a 12,000-hour overhaul interval support extended service cycles at off-grid infrastructure locations.
PICC 5-Year Warranty, ESN Traceability, and Factory-Measured Steel Panel Certification
Each CDC330KVA carries a PICC insurance-backed 5-year warranty policy with the Cummins engine serial number registered on the policy certificate — a traceable document for infrastructure project close-out packages and long-term service contracts. JIUAN Power checks enclosure panel thickness by digital calliper and provides 3D engineering drawings together with close-up anti-counterfeiting component photographs, allowing remote procurement managers to audit this soundproof diesel generator's build specification from their office. Warranty spares are air-freighted to any major port within 3–5 working days via JIUAN Power's global Cummins network.
±1% Voltage Output, C5-M Island Protection, and Cold-Region Autonomous Start Kits
The Stamford or Leroy-Somer Class H brushless synchronous alternator in this 320KVA silent Cummins genset — IP23-rated, vacuum-impregnated all-copper windings — sustains voltage regulation within ±1% and total harmonic distortion below 3%, satisfying power-quality specifications for telecoms rectifier circuits, battery management systems, and industrial control units. C5-M anti-corrosion coating (ISO 12944) is available for coastal island tower deployments; cold-region kits — jacket water heaters, fuel preheaters, and arctic lubricant packages — ensure the 330KVA Cummins diesel generator starts reliably at -30°C for high-latitude and mountainous infrastructure sites.
Application Scope
The CDC330KVA 330KVA Cummins diesel generator provides prime and standby power for telecoms tower networks, solar and wind farm substations, off-grid relay stations, remote mining camps, island resort complexes, pharmaceutical cold-chain facilities, and community hospitals across Southeast Asia, the Middle East, Sub-Saharan Africa, and South Asia. JIUAN Power pre-assembles every soundproof diesel generator for despatch — site installation requires only diesel connection and power-cable termination.
FAQ
Q: Can this 330KVA Cummins diesel generator operate unattended at a remote telecoms tower site?
A: Yes. The DSE7320 controller detects mains failure, starts the generator, and transfers the load within 3–6 seconds — then shuts down automatically on supply restoration — without human involvement. The 650-litre tank provides over 7 hours of full-load autonomous runtime, and optional 4G cloud monitoring supports remote start-stop and parameter checking via smartphone or PC.
Q: What cold-weather performance does this 320KVA silent Cummins genset offer?
A: The Cummins 6LTAA9.5-G1 engine starts reliably at -12°C without preheat. JIUAN Power supplies factory-fitted jacket water heaters, fuel preheaters, and arctic lubricant packages as an integrated cold-region kit, extending dependable cold-start to -30°C for high-latitude tower sites and northern infrastructure deployments.
330KVA Cummins diesel generator
Prime 320kVA, standby 3 3 0kVA silent genset equipped with Cummins 6LTAA9.5-G1 engine, 50Hz, 3-phase 400V, PF0.8, ISO8528 compliant. Inline 6-cylinder turbo aftercooled engine matches IP23 H-class brushless alternator. Fitted with rainproof soundproof canopy with built-in cooling and damping parts, low noise for regular and backup power of factories, buildings and shopping malls.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
manager@jiuangenerator.com
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
